  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_1_Floor_21, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_1_Floor_21_space,   !- Name
  Apartment_1_Floor_21,                   !- Zone Name
  minHumidityApartment_1_Floor_21_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_1_Floor_21_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_1_Floor_21_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_1_Floor_21_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_1_Floor_21,                   !- Zone Name
  Apartment_1_Floor_21 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_1_Floor_21 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_1_Floor_21 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 25;                                !- Zone Air Node Name

NodeList,
  Apartment_1_Floor_21 Inlet Node List,   !- Name
  Node 200;                               !- Node Name 1

NodeList,
  Apartment_1_Floor_21 Exhaust Node List, !- Name
  Node 199;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_1_Floor_21 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 200,                               !- Zone Supply Air Node Name
  Node 199,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_1_Floor_21 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_1_Floor_21 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_1_Floor_21,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_1_Floor_21 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_1_Floor_21 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_1_Floor_22,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_1_Floor_22_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_1_Floor_22,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_23_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 69, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 69, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 69, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 69;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_22_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_1_Floor_22,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_21_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 66, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 66, !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 66, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 66;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_22_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_22,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 69, !- X,Y,Z Vertex 1 {m}
  1236.32849121094, -632.703674316406, 66, !- X,Y,Z Vertex 2 {m}
  1237.72216796875, -644.447448730469, 66, !- X,Y,Z Vertex 3 {m}
  1237.72216796875, -644.447448730469, 69; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_22_Srf_2_glz_0_23de51f3f7904bc59df6, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_22_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.71594238281, -635.968627929688, 68.1659469604492, !- X,Y,Z Vertex 1 {m}
  1236.71594238281, -635.968627929688, 66.8340530395508, !- X,Y,Z Vertex 2 {m}
  1237.33459472656, -641.182434082031, 66.8340530395508, !- X,Y,Z Vertex 3 {m}
  1237.33459472656, -641.182434082031, 68.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_22_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_22,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1237.72216796875, -644.447448730469, 69, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 66, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 66, !- X,Y,Z Vertex 3 {m}
  1249.4658203125, -643.053771972656, 69; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_22_Srf_3_glz_0_ae331777eb444cb98038, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_22_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1240.98706054688, -644.059997558594, 68.1659469604492, !- X,Y,Z Vertex 1 {m}
  1240.98706054688, -644.059997558594, 66.8340530395508, !- X,Y,Z Vertex 2 {m}
  1246.20092773438, -643.441223144531, 66.8340530395508, !- X,Y,Z Vertex 3 {m}
  1246.20092773438, -643.441223144531, 68.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_22_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_22,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 69, !- X,Y,Z Vertex 1 {m}
  1249.4658203125, -643.053771972656, 66, !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 66, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 69; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_22_Srf_4_glz_0_da41dfd1e249492bbf60, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_22_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1249.33618164063, -641.961181640625, 68.4417877197266, !- X,Y,Z Vertex 1 {m}
  1249.33618164063, -641.961181640625, 66.5582122802734, !- X,Y,Z Vertex 2 {m}
  1248.89868164063, -638.274475097656, 66.5582122802734, !- X,Y,Z Vertex 3 {m}
  1248.89868164063, -638.274475097656, 68.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_22_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_22,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 69,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 66,  !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 66, !- X,Y,Z Vertex 3 {m}
  1236.32849121094, -632.703674316406, 69; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_22_Srf_5_glz_0_c84131224f7e44138ee2, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_22_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1241.10778808594, -632.136474609375, 68.4417877197266, !- X,Y,Z Vertex 1 {m}
  1241.10778808594, -632.136474609375, 66.5582122802734, !- X,Y,Z Vertex 2 {m}
  1237.42102050781, -632.573974609375, 66.5582122802734, !- X,Y,Z Vertex 3 {m}
  1237.42102050781, -632.573974609375, 68.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_22_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_22,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_22_Srf_13,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 69, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 66, !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 66,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 69;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_22_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_22,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_22_Srf_2,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 69,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 66,  !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 66,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 69;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_1_Floor_22-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_22,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_1_Floor_22 DaylightingControls, !- Name
  Apartment_1_Floor_22,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 26,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 26,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 26,                 !- Name
  Apartment_1_Floor_22,                   !- Zone Name
  1242.89716949423,                       !- X-Coordinate of Reference Point {m}
  -637.87872197432,                       !- Y-Coordinate of Reference Point {m}
  67;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_1_Floor_22 Thermostat,        !- Name
  Apartment_1_Floor_22,                   !- Zone or ZoneList Name
  Apartment_1_Floor_22 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_1_Floor_22; !- Control Name 1

Schedule:Compact,
  Apartment_1_Floor_22 Thermostat Schedule, !- Name
  Apartment_1_Floor_22 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_1_Floor_22 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_1_Floor_22, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_1_Floor_22_space,   !- Name
  Apartment_1_Floor_22,                   !- Zone Name
  minHumidityApartment_1_Floor_22_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_1_Floor_22_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_1_Floor_22_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_1_Floor_22_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_1_Floor_22,                   !- Zone Name
  Apartment_1_Floor_22 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_1_Floor_22 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_1_Floor_22 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 26;                                !- Zone Air Node Name

NodeList,
  Apartment_1_Floor_22 Inlet Node List,   !- Name
  Node 202;                               !- Node Name 1

NodeList,
  Apartment_1_Floor_22 Exhaust Node List, !- Name
  Node 201;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_1_Floor_22 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 202,                               !- Zone Supply Air Node Name
  Node 201,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_1_Floor_22 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_1_Floor_22 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_1_Floor_22,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_1_Floor_22 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_1_Floor_22 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_1_Floor_23,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_1_Floor_23_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_1_Floor_23,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_24_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 72, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 72, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 72, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 72;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_23_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_1_Floor_23,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_22_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 69, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 69, !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 69, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 69;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_23_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_23,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 72, !- X,Y,Z Vertex 1 {m}
  1236.32849121094, -632.703674316406, 69, !- X,Y,Z Vertex 2 {m}
  1237.72216796875, -644.447448730469, 69, !- X,Y,Z Vertex 3 {m}
  1237.72216796875, -644.447448730469, 72; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_23_Srf_2_glz_0_dee0801be0f94eae94b3, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_23_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.71594238281, -635.968627929688, 71.1659469604492, !- X,Y,Z Vertex 1 {m}
  1236.71594238281, -635.968627929688, 69.8340530395508, !- X,Y,Z Vertex 2 {m}
  1237.33459472656, -641.182434082031, 69.8340530395508, !- X,Y,Z Vertex 3 {m}
  1237.33459472656, -641.182434082031, 71.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_23_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_23,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1237.72216796875, -644.447448730469, 72, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 69, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 69, !- X,Y,Z Vertex 3 {m}
  1249.4658203125, -643.053771972656, 72; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_23_Srf_3_glz_0_a5d277c809fe4109bfc1, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_23_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1240.98706054688, -644.059997558594, 71.1659469604492, !- X,Y,Z Vertex 1 {m}
  1240.98706054688, -644.059997558594, 69.8340530395508, !- X,Y,Z Vertex 2 {m}
  1246.20092773438, -643.441223144531, 69.8340530395508, !- X,Y,Z Vertex 3 {m}
  1246.20092773438, -643.441223144531, 71.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_23_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_23,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 72, !- X,Y,Z Vertex 1 {m}
  1249.4658203125, -643.053771972656, 69, !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 69, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 72; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_23_Srf_4_glz_0_4663c6c370fd4d3dbbab, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_23_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1249.33618164063, -641.961181640625, 71.4417877197266, !- X,Y,Z Vertex 1 {m}
  1249.33618164063, -641.961181640625, 69.5582122802734, !- X,Y,Z Vertex 2 {m}
  1248.89868164063, -638.274475097656, 69.5582122802734, !- X,Y,Z Vertex 3 {m}
  1248.89868164063, -638.274475097656, 71.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_23_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_23,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 72,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 69,  !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 69, !- X,Y,Z Vertex 3 {m}
  1236.32849121094, -632.703674316406, 72; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_23_Srf_5_glz_0_714dfe2d05b440109b50, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_23_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1241.10778808594, -632.136474609375, 71.4417877197266, !- X,Y,Z Vertex 1 {m}
  1241.10778808594, -632.136474609375, 69.5582122802734, !- X,Y,Z Vertex 2 {m}
  1237.42102050781, -632.573974609375, 69.5582122802734, !- X,Y,Z Vertex 3 {m}
  1237.42102050781, -632.573974609375, 71.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_23_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_23,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_23_Srf_13,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 72, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 69, !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 69,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 72;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_23_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_23,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_23_Srf_2,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 72,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 69,  !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 69,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 72;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_1_Floor_23-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_23,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_1_Floor_23 DaylightingControls, !- Name
  Apartment_1_Floor_23,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 27,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 27,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 27,                 !- Name
  Apartment_1_Floor_23,                   !- Zone Name
  1242.89716949423,                       !- X-Coordinate of Reference Point {m}
  -637.87872197432,                       !- Y-Coordinate of Reference Point {m}
  70;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_1_Floor_23 Thermostat,        !- Name
  Apartment_1_Floor_23,                   !- Zone or ZoneList Name
  Apartment_1_Floor_23 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_1_Floor_23; !- Control Name 1

Schedule:Compact,
  Apartment_1_Floor_23 Thermostat Schedule, !- Name
  Apartment_1_Floor_23 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_1_Floor_23 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_1_Floor_23, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_1_Floor_23_space,   !- Name
  Apartment_1_Floor_23,                   !- Zone Name
  minHumidityApartment_1_Floor_23_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_1_Floor_23_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_1_Floor_23_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_1_Floor_23_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_1_Floor_23,                   !- Zone Name
  Apartment_1_Floor_23 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_1_Floor_23 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_1_Floor_23 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 27;                                !- Zone Air Node Name

NodeList,
  Apartment_1_Floor_23 Inlet Node List,   !- Name
  Node 204;                               !- Node Name 1

NodeList,
  Apartment_1_Floor_23 Exhaust Node List, !- Name
  Node 203;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_1_Floor_23 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 204,                               !- Zone Supply Air Node Name
  Node 203,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_1_Floor_23 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_1_Floor_23 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_1_Floor_23,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_1_Floor_23 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_1_Floor_23 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_1_Floor_24,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_1_Floor_24_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_1_Floor_24,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_25_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 75, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 75, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 75, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 75;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_24_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_1_Floor_24,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_23_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 72, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 72, !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 72, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 72;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_24_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_24,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 75, !- X,Y,Z Vertex 1 {m}
  1236.32849121094, -632.703674316406, 72, !- X,Y,Z Vertex 2 {m}
  1237.72216796875, -644.447448730469, 72, !- X,Y,Z Vertex 3 {m}
  1237.72216796875, -644.447448730469, 75; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_24_Srf_2_glz_0_264fdb9218854ec1a9ac, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_24_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.71594238281, -635.968627929688, 74.1659469604492, !- X,Y,Z Vertex 1 {m}
  1236.71594238281, -635.968627929688, 72.8340530395508, !- X,Y,Z Vertex 2 {m}
  1237.33459472656, -641.182434082031, 72.8340530395508, !- X,Y,Z Vertex 3 {m}
  1237.33459472656, -641.182434082031, 74.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_24_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_24,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1237.72216796875, -644.447448730469, 75, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 72, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 72, !- X,Y,Z Vertex 3 {m}
  1249.4658203125, -643.053771972656, 75; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_24_Srf_3_glz_0_9d22395bdfd54bcda9c2, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_24_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1240.98706054688, -644.059997558594, 74.1659469604492, !- X,Y,Z Vertex 1 {m}
  1240.98706054688, -644.059997558594, 72.8340530395508, !- X,Y,Z Vertex 2 {m}
  1246.20092773438, -643.441223144531, 72.8340530395508, !- X,Y,Z Vertex 3 {m}
  1246.20092773438, -643.441223144531, 74.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_24_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_24,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 75, !- X,Y,Z Vertex 1 {m}
  1249.4658203125, -643.053771972656, 72, !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 72, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 75; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_24_Srf_4_glz_0_73c5cccf5f72490baf2b, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_24_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1249.33618164063, -641.961181640625, 74.4417877197266, !- X,Y,Z Vertex 1 {m}
  1249.33618164063, -641.961181640625, 72.5582122802734, !- X,Y,Z Vertex 2 {m}
  1248.89868164063, -638.274475097656, 72.5582122802734, !- X,Y,Z Vertex 3 {m}
  1248.89868164063, -638.274475097656, 74.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_24_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_24,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 75,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 72,  !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 72, !- X,Y,Z Vertex 3 {m}
  1236.32849121094, -632.703674316406, 75; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_24_Srf_5_glz_0_85d9c45e21ee44a0bfb5, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_24_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1241.10778808594, -632.136474609375, 74.4417877197266, !- X,Y,Z Vertex 1 {m}
  1241.10778808594, -632.136474609375, 72.5582122802734, !- X,Y,Z Vertex 2 {m}
  1237.42102050781, -632.573974609375, 72.5582122802734, !- X,Y,Z Vertex 3 {m}
  1237.42102050781, -632.573974609375, 74.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_24_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_24,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_24_Srf_13,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 75, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 72, !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 72,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 75;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_24_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_24,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_24_Srf_2,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 75,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 72,  !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 72,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 75;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_1_Floor_24-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_24,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_1_Floor_24 DaylightingControls, !- Name
  Apartment_1_Floor_24,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 28,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 28,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 28,                 !- Name
  Apartment_1_Floor_24,                   !- Zone Name
  1242.89716949423,                       !- X-Coordinate of Reference Point {m}
  -637.878721974321,                      !- Y-Coordinate of Reference Point {m}
  73;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_1_Floor_24 Thermostat,        !- Name
  Apartment_1_Floor_24,                   !- Zone or ZoneList Name
  Apartment_1_Floor_24 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_1_Floor_24; !- Control Name 1

Schedule:Compact,
  Apartment_1_Floor_24 Thermostat Schedule, !- Name
  Apartment_1_Floor_24 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_1_Floor_24 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_1_Floor_24, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_1_Floor_24_space,   !- Name
  Apartment_1_Floor_24,                   !- Zone Name
  minHumidityApartment_1_Floor_24_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_1_Floor_24_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_1_Floor_24_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_1_Floor_24_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_1_Floor_24,                   !- Zone Name
  Apartment_1_Floor_24 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_1_Floor_24 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_1_Floor_24 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 28;                                !- Zone Air Node Name

NodeList,
  Apartment_1_Floor_24 Inlet Node List,   !- Name
  Node 206;                               !- Node Name 1

NodeList,
  Apartment_1_Floor_24 Exhaust Node List, !- Name
  Node 205;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_1_Floor_24 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 206,                               !- Zone Supply Air Node Name
  Node 205,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_1_Floor_24 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_1_Floor_24 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_1_Floor_24,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_1_Floor_24 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_1_Floor_24 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_1_Floor_25,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_1_Floor_25_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_1_Floor_25,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_26_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 78, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 78, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 78, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 78;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_25_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_1_Floor_25,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_24_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 75, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 75, !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 75, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 75;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_25_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_25,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 78, !- X,Y,Z Vertex 1 {m}
  1236.32849121094, -632.703674316406, 75, !- X,Y,Z Vertex 2 {m}
  1237.72216796875, -644.447448730469, 75, !- X,Y,Z Vertex 3 {m}
  1237.72216796875, -644.447448730469, 78; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_25_Srf_2_glz_0_c8d7ddc52a7044999871, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_25_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.71594238281, -635.968627929688, 77.1659469604492, !- X,Y,Z Vertex 1 {m}
  1236.71594238281, -635.968627929688, 75.8340530395508, !- X,Y,Z Vertex 2 {m}
  1237.33459472656, -641.182434082031, 75.8340530395508, !- X,Y,Z Vertex 3 {m}
  1237.33459472656, -641.182434082031, 77.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_25_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_25,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1237.72216796875, -644.447448730469, 78, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 75, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 75, !- X,Y,Z Vertex 3 {m}
  1249.4658203125, -643.053771972656, 78; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_25_Srf_3_glz_0_a115c8a5ed004bdc8cb4, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_25_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1240.98706054688, -644.059997558594, 77.1659469604492, !- X,Y,Z Vertex 1 {m}
  1240.98706054688, -644.059997558594, 75.8340530395508, !- X,Y,Z Vertex 2 {m}
  1246.20092773438, -643.441223144531, 75.8340530395508, !- X,Y,Z Vertex 3 {m}
  1246.20092773438, -643.441223144531, 77.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_25_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_25,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 78, !- X,Y,Z Vertex 1 {m}
  1249.4658203125, -643.053771972656, 75, !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 75, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 78; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_25_Srf_4_glz_0_a527774df1284873911c, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_25_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1249.33618164063, -641.961181640625, 77.4417877197266, !- X,Y,Z Vertex 1 {m}
  1249.33618164063, -641.961181640625, 75.5582122802734, !- X,Y,Z Vertex 2 {m}
  1248.89868164063, -638.274475097656, 75.5582122802734, !- X,Y,Z Vertex 3 {m}
  1248.89868164063, -638.274475097656, 77.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_25_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_25,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 78,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 75,  !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 75, !- X,Y,Z Vertex 3 {m}
  1236.32849121094, -632.703674316406, 78; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_25_Srf_5_glz_0_7f0894acee364670b5fe, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_25_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1241.10778808594, -632.136474609375, 77.4417877197266, !- X,Y,Z Vertex 1 {m}
  1241.10778808594, -632.136474609375, 75.5582122802734, !- X,Y,Z Vertex 2 {m}
  1237.42102050781, -632.573974609375, 75.5582122802734, !- X,Y,Z Vertex 3 {m}
  1237.42102050781, -632.573974609375, 77.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_25_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_25,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_25_Srf_13,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 78, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 75, !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 75,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 78;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_25_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_25,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_25_Srf_2,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 78,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 75,  !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 75,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 78;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_1_Floor_25-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_25,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_1_Floor_25 DaylightingControls, !- Name
  Apartment_1_Floor_25,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 29,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 29,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 29,                 !- Name
  Apartment_1_Floor_25,                   !- Zone Name
  1242.89716949423,                       !- X-Coordinate of Reference Point {m}
  -637.878721974321,                      !- Y-Coordinate of Reference Point {m}
  76;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_1_Floor_25 Thermostat,        !- Name
  Apartment_1_Floor_25,                   !- Zone or ZoneList Name
  Apartment_1_Floor_25 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_1_Floor_25; !- Control Name 1

Schedule:Compact,
  Apartment_1_Floor_25 Thermostat Schedule, !- Name
  Apartment_1_Floor_25 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_1_Floor_25 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_1_Floor_25, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_1_Floor_25_space,   !- Name
  Apartment_1_Floor_25,                   !- Zone Name
  minHumidityApartment_1_Floor_25_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_1_Floor_25_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_1_Floor_25_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_1_Floor_25_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_1_Floor_25,                   !- Zone Name
  Apartment_1_Floor_25 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_1_Floor_25 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_1_Floor_25 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 29;                                !- Zone Air Node Name

NodeList,
  Apartment_1_Floor_25 Inlet Node List,   !- Name
  Node 208;                               !- Node Name 1

NodeList,
  Apartment_1_Floor_25 Exhaust Node List, !- Name
  Node 207;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_1_Floor_25 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 208,                               !- Zone Supply Air Node Name
  Node 207,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_1_Floor_25 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_1_Floor_25 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_1_Floor_25,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_1_Floor_25 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_1_Floor_25 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_1_Floor_26,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_1_Floor_26_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_1_Floor_26,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_27_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 81, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 81, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 81, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 81;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_26_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_1_Floor_26,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_25_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 78, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 78, !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 78, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 78;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_26_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_26,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 81, !- X,Y,Z Vertex 1 {m}
  1236.32849121094, -632.703674316406, 78, !- X,Y,Z Vertex 2 {m}
  1237.72216796875, -644.447448730469, 78, !- X,Y,Z Vertex 3 {m}
  1237.72216796875, -644.447448730469, 81; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_26_Srf_2_glz_0_f3f1112d380b4eea8e70, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_26_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.71594238281, -635.968627929688, 80.1659469604492, !- X,Y,Z Vertex 1 {m}
  1236.71594238281, -635.968627929688, 78.8340530395508, !- X,Y,Z Vertex 2 {m}
  1237.33459472656, -641.182434082031, 78.8340530395508, !- X,Y,Z Vertex 3 {m}
  1237.33459472656, -641.182434082031, 80.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_26_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_26,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1237.72216796875, -644.447448730469, 81, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 78, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 78, !- X,Y,Z Vertex 3 {m}
  1249.4658203125, -643.053771972656, 81; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_26_Srf_3_glz_0_ed55487e971649358ac2, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_26_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1240.98706054688, -644.059997558594, 80.1659469604492, !- X,Y,Z Vertex 1 {m}
  1240.98706054688, -644.059997558594, 78.8340530395508, !- X,Y,Z Vertex 2 {m}
  1246.20092773438, -643.441223144531, 78.8340530395508, !- X,Y,Z Vertex 3 {m}
  1246.20092773438, -643.441223144531, 80.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_26_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_26,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 81, !- X,Y,Z Vertex 1 {m}
  1249.4658203125, -643.053771972656, 78, !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 78, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 81; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_26_Srf_4_glz_0_163a1beae92a4f6cb340, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_26_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1249.33618164063, -641.961181640625, 80.4417877197266, !- X,Y,Z Vertex 1 {m}
  1249.33618164063, -641.961181640625, 78.5582122802734, !- X,Y,Z Vertex 2 {m}
  1248.89868164063, -638.274475097656, 78.5582122802734, !- X,Y,Z Vertex 3 {m}
  1248.89868164063, -638.274475097656, 80.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_26_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_26,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 81,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 78,  !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 78, !- X,Y,Z Vertex 3 {m}
  1236.32849121094, -632.703674316406, 81; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_26_Srf_5_glz_0_7ee7ac41b3444f86bbd5, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_26_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1241.10778808594, -632.136474609375, 80.4417877197266, !- X,Y,Z Vertex 1 {m}
  1241.10778808594, -632.136474609375, 78.5582122802734, !- X,Y,Z Vertex 2 {m}
  1237.42102050781, -632.573974609375, 78.5582122802734, !- X,Y,Z Vertex 3 {m}
  1237.42102050781, -632.573974609375, 80.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_26_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_26,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_26_Srf_13,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 81, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 78, !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 78,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 81;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_26_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_26,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_26_Srf_2,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 81,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 78,  !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 78,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 81;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_1_Floor_26-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_26,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_1_Floor_26 DaylightingControls, !- Name
  Apartment_1_Floor_26,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 30,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 30,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 30,                 !- Name
  Apartment_1_Floor_26,                   !- Zone Name
  1242.89716949423,                       !- X-Coordinate of Reference Point {m}
  -637.87872197432,                       !- Y-Coordinate of Reference Point {m}
  79;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_1_Floor_26 Thermostat,        !- Name
  Apartment_1_Floor_26,                   !- Zone or ZoneList Name
  Apartment_1_Floor_26 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_1_Floor_26; !- Control Name 1

Schedule:Compact,
  Apartment_1_Floor_26 Thermostat Schedule, !- Name
  Apartment_1_Floor_26 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_1_Floor_26 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_1_Floor_26, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_1_Floor_26_space,   !- Name
  Apartment_1_Floor_26,                   !- Zone Name
  minHumidityApartment_1_Floor_26_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_1_Floor_26_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_1_Floor_26_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_1_Floor_26_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_1_Floor_26,                   !- Zone Name
  Apartment_1_Floor_26 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_1_Floor_26 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_1_Floor_26 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 30;                                !- Zone Air Node Name

NodeList,
  Apartment_1_Floor_26 Inlet Node List,   !- Name
  Node 210;                               !- Node Name 1

NodeList,
  Apartment_1_Floor_26 Exhaust Node List, !- Name
  Node 209;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_1_Floor_26 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 210,                               !- Zone Supply Air Node Name
  Node 209,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_1_Floor_26 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_1_Floor_26 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_1_Floor_26,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_1_Floor_26 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_1_Floor_26 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_1_Floor_27,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_1_Floor_27_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_1_Floor_27,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_28_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 84, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 84, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 84, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 84;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_27_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_1_Floor_27,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_26_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 81, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 81, !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 81, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 81;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_27_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_27,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 84, !- X,Y,Z Vertex 1 {m}
  1236.32849121094, -632.703674316406, 81, !- X,Y,Z Vertex 2 {m}
  1237.72216796875, -644.447448730469, 81, !- X,Y,Z Vertex 3 {m}
  1237.72216796875, -644.447448730469, 84; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_27_Srf_2_glz_0_42a7c8dbb2a84f52a8a2, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_27_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.71594238281, -635.968627929688, 83.1659469604492, !- X,Y,Z Vertex 1 {m}
  1236.71594238281, -635.968627929688, 81.8340530395508, !- X,Y,Z Vertex 2 {m}
  1237.33459472656, -641.182434082031, 81.8340530395508, !- X,Y,Z Vertex 3 {m}
  1237.33459472656, -641.182434082031, 83.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_27_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_27,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1237.72216796875, -644.447448730469, 84, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 81, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 81, !- X,Y,Z Vertex 3 {m}
  1249.4658203125, -643.053771972656, 84; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_27_Srf_3_glz_0_7af74b4ebe9942bab2d8, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_27_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1240.98706054688, -644.059997558594, 83.1659469604492, !- X,Y,Z Vertex 1 {m}
  1240.98706054688, -644.059997558594, 81.8340530395508, !- X,Y,Z Vertex 2 {m}
  1246.20092773438, -643.441223144531, 81.8340530395508, !- X,Y,Z Vertex 3 {m}
  1246.20092773438, -643.441223144531, 83.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_27_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_27,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 84, !- X,Y,Z Vertex 1 {m}
  1249.4658203125, -643.053771972656, 81, !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 81, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 84; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_27_Srf_4_glz_0_71b347dd2c85422e8f4a, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_27_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1249.33618164063, -641.961181640625, 83.4417877197266, !- X,Y,Z Vertex 1 {m}
  1249.33618164063, -641.961181640625, 81.5582122802734, !- X,Y,Z Vertex 2 {m}
  1248.89868164063, -638.274475097656, 81.5582122802734, !- X,Y,Z Vertex 3 {m}
  1248.89868164063, -638.274475097656, 83.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_27_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_27,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 84,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 81,  !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 81, !- X,Y,Z Vertex 3 {m}
  1236.32849121094, -632.703674316406, 84; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_27_Srf_5_glz_0_a81b02e0384b461788b2, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_27_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1241.10778808594, -632.136474609375, 83.4417877197266, !- X,Y,Z Vertex 1 {m}
  1241.10778808594, -632.136474609375, 81.5582122802734, !- X,Y,Z Vertex 2 {m}
  1237.42102050781, -632.573974609375, 81.5582122802734, !- X,Y,Z Vertex 3 {m}
  1237.42102050781, -632.573974609375, 83.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_27_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_27,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_27_Srf_13,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 84, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 81, !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 81,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 84;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_27_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_27,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_27_Srf_2,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 84,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 81,  !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 81,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 84;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_1_Floor_27-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_27,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_1_Floor_27 DaylightingControls, !- Name
  Apartment_1_Floor_27,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 31,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 31,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 31,                 !- Name
  Apartment_1_Floor_27,                   !- Zone Name
  1242.89716949423,                       !- X-Coordinate of Reference Point {m}
  -637.878721974321,                      !- Y-Coordinate of Reference Point {m}
  82;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_1_Floor_27 Thermostat,        !- Name
  Apartment_1_Floor_27,                   !- Zone or ZoneList Name
  Apartment_1_Floor_27 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_1_Floor_27; !- Control Name 1

Schedule:Compact,
  Apartment_1_Floor_27 Thermostat Schedule, !- Name
  Apartment_1_Floor_27 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_1_Floor_27 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_1_Floor_27, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_1_Floor_27_space,   !- Name
  Apartment_1_Floor_27,                   !- Zone Name
  minHumidityApartment_1_Floor_27_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_1_Floor_27_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_1_Floor_27_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_1_Floor_27_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_1_Floor_27,                   !- Zone Name
  Apartment_1_Floor_27 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_1_Floor_27 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_1_Floor_27 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 31;                                !- Zone Air Node Name

NodeList,
  Apartment_1_Floor_27 Inlet Node List,   !- Name
  Node 212;                               !- Node Name 1

NodeList,
  Apartment_1_Floor_27 Exhaust Node List, !- Name
  Node 211;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_1_Floor_27 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 212,                               !- Zone Supply Air Node Name
  Node 211,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_1_Floor_27 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_1_Floor_27 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_1_Floor_27,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_1_Floor_27 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_1_Floor_27 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_1_Floor_28,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_1_Floor_28_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_1_Floor_28,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_29_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 87, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 87, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 87, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 87;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_28_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_1_Floor_28,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_27_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 84, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 84, !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 84, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 84;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_28_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_28,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 87, !- X,Y,Z Vertex 1 {m}
  1236.32849121094, -632.703674316406, 84, !- X,Y,Z Vertex 2 {m}
  1237.72216796875, -644.447448730469, 84, !- X,Y,Z Vertex 3 {m}
  1237.72216796875, -644.447448730469, 87; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_28_Srf_2_glz_0_9eeea78f87c24eb380db, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_28_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.71594238281, -635.968627929688, 86.1659469604492, !- X,Y,Z Vertex 1 {m}
  1236.71594238281, -635.968627929688, 84.8340530395508, !- X,Y,Z Vertex 2 {m}
  1237.33459472656, -641.182434082031, 84.8340530395508, !- X,Y,Z Vertex 3 {m}
  1237.33459472656, -641.182434082031, 86.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_28_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_28,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1237.72216796875, -644.447448730469, 87, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 84, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 84, !- X,Y,Z Vertex 3 {m}
  1249.4658203125, -643.053771972656, 87; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_28_Srf_3_glz_0_8e210493495844e997fd, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_28_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1240.98706054688, -644.059997558594, 86.1659469604492, !- X,Y,Z Vertex 1 {m}
  1240.98706054688, -644.059997558594, 84.8340530395508, !- X,Y,Z Vertex 2 {m}
  1246.20092773438, -643.441223144531, 84.8340530395508, !- X,Y,Z Vertex 3 {m}
  1246.20092773438, -643.441223144531, 86.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_28_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_28,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 87, !- X,Y,Z Vertex 1 {m}
  1249.4658203125, -643.053771972656, 84, !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 84, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 87; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_28_Srf_4_glz_0_6c00bcbbc33a49feb3ed, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_28_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1249.33618164063, -641.961181640625, 86.4417877197266, !- X,Y,Z Vertex 1 {m}
  1249.33618164063, -641.961181640625, 84.5582122802734, !- X,Y,Z Vertex 2 {m}
  1248.89868164063, -638.274475097656, 84.5582122802734, !- X,Y,Z Vertex 3 {m}
  1248.89868164063, -638.274475097656, 86.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_28_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_28,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 87,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 84,  !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 84, !- X,Y,Z Vertex 3 {m}
  1236.32849121094, -632.703674316406, 87; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_28_Srf_5_glz_0_638d5bcbab5f4352b4b9, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_28_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1241.10778808594, -632.136474609375, 86.4417877197266, !- X,Y,Z Vertex 1 {m}
  1241.10778808594, -632.136474609375, 84.5582122802734, !- X,Y,Z Vertex 2 {m}
  1237.42102050781, -632.573974609375, 84.5582122802734, !- X,Y,Z Vertex 3 {m}
  1237.42102050781, -632.573974609375, 86.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_28_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_28,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_28_Srf_13,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 87, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 84, !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 84,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 87;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_28_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_28,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_28_Srf_2,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 87,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 84,  !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 84,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 87;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_1_Floor_28-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_28,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_1_Floor_28 DaylightingControls, !- Name
  Apartment_1_Floor_28,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 32,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 32,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 32,                 !- Name
  Apartment_1_Floor_28,                   !- Zone Name
  1242.89716949423,                       !- X-Coordinate of Reference Point {m}
  -637.878721974321,                      !- Y-Coordinate of Reference Point {m}
  85;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_1_Floor_28 Thermostat,        !- Name
  Apartment_1_Floor_28,                   !- Zone or ZoneList Name
  Apartment_1_Floor_28 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_1_Floor_28; !- Control Name 1

Schedule:Compact,
  Apartment_1_Floor_28 Thermostat Schedule, !- Name
  Apartment_1_Floor_28 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_1_Floor_28 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_1_Floor_28, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_1_Floor_28_space,   !- Name
  Apartment_1_Floor_28,                   !- Zone Name
  minHumidityApartment_1_Floor_28_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_1_Floor_28_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_1_Floor_28_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_1_Floor_28_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_1_Floor_28,                   !- Zone Name
  Apartment_1_Floor_28 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_1_Floor_28 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_1_Floor_28 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 32;                                !- Zone Air Node Name

NodeList,
  Apartment_1_Floor_28 Inlet Node List,   !- Name
  Node 214;                               !- Node Name 1

NodeList,
  Apartment_1_Floor_28 Exhaust Node List, !- Name
  Node 213;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_1_Floor_28 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 214,                               !- Zone Supply Air Node Name
  Node 213,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_1_Floor_28 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_1_Floor_28 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_1_Floor_28,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_1_Floor_28 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_1_Floor_28 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_1_Floor_29,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_1_Floor_29_Srf_0,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_1_Floor_29,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_28_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 87, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 87, !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 87, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 87;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_29_Srf_1,             !- Name
  Roof,                                   !- Surface Type
  IS_ROOF-A-5282,                         !- Construction Name
  Apartment_1_Floor_29,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 90, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 90, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 90, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 90;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_29_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_29,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 90, !- X,Y,Z Vertex 1 {m}
  1236.32849121094, -632.703674316406, 87, !- X,Y,Z Vertex 2 {m}
  1237.72216796875, -644.447448730469, 87, !- X,Y,Z Vertex 3 {m}
  1237.72216796875, -644.447448730469, 90; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_29_Srf_2_glz_0_096ebd8bb55547efac39, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_29_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.71594238281, -635.968627929688, 89.1659469604492, !- X,Y,Z Vertex 1 {m}
  1236.71594238281, -635.968627929688, 87.8340530395508, !- X,Y,Z Vertex 2 {m}
  1237.33459472656, -641.182434082031, 87.8340530395508, !- X,Y,Z Vertex 3 {m}
  1237.33459472656, -641.182434082031, 89.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_29_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_29,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1237.72216796875, -644.447448730469, 90, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 87, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 87, !- X,Y,Z Vertex 3 {m}
  1249.4658203125, -643.053771972656, 90; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_29_Srf_3_glz_0_41ef33a816954fbabb24, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_29_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1240.98706054688, -644.059997558594, 89.1659469604492, !- X,Y,Z Vertex 1 {m}
  1240.98706054688, -644.059997558594, 87.8340530395508, !- X,Y,Z Vertex 2 {m}
  1246.20092773438, -643.441223144531, 87.8340530395508, !- X,Y,Z Vertex 3 {m}
  1246.20092773438, -643.441223144531, 89.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_29_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_29,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 90, !- X,Y,Z Vertex 1 {m}
  1249.4658203125, -643.053771972656, 87, !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 87, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 90; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_29_Srf_4_glz_0_15a4b5b8abb54bbc911d, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_29_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1249.33618164063, -641.961181640625, 89.4417877197266, !- X,Y,Z Vertex 1 {m}
  1249.33618164063, -641.961181640625, 87.5582122802734, !- X,Y,Z Vertex 2 {m}
  1248.89868164063, -638.274475097656, 87.5582122802734, !- X,Y,Z Vertex 3 {m}
  1248.89868164063, -638.274475097656, 89.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_29_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_29,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 90,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 87,  !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 87, !- X,Y,Z Vertex 3 {m}
  1236.32849121094, -632.703674316406, 90; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_29_Srf_5_glz_0_6a462687e7d142d8b7d4, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_29_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1241.10778808594, -632.136474609375, 89.4417877197266, !- X,Y,Z Vertex 1 {m}
  1241.10778808594, -632.136474609375, 87.5582122802734, !- X,Y,Z Vertex 2 {m}
  1237.42102050781, -632.573974609375, 87.5582122802734, !- X,Y,Z Vertex 3 {m}
  1237.42102050781, -632.573974609375, 89.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_29_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_29,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_29_Srf_13,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 90, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 87, !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 87,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 90;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_29_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_29,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_29_Srf_2,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 90,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 87,  !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 87,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 90;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_1_Floor_29-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_29,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_1_Floor_29 DaylightingControls, !- Name
  Apartment_1_Floor_29,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 33,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 33,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 33,                 !- Name
  Apartment_1_Floor_29,                   !- Zone Name
  1242.89716949423,                       !- X-Coordinate of Reference Point {m}
  -637.87872197432,                       !- Y-Coordinate of Reference Point {m}
  88;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_1_Floor_29 Thermostat,        !- Name
  Apartment_1_Floor_29,                   !- Zone or ZoneList Name
  Apartment_1_Floor_29 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_1_Floor_29; !- Control Name 1

Schedule:Compact,
  Apartment_1_Floor_29 Thermostat Schedule, !- Name
  Apartment_1_Floor_29 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_1_Floor_29 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_1_Floor_29, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_1_Floor_29_space,   !- Name
  Apartment_1_Floor_29,                   !- Zone Name
  minHumidityApartment_1_Floor_29_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_1_Floor_29_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_1_Floor_29_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_1_Floor_29_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_1_Floor_29,                   !- Zone Name
  Apartment_1_Floor_29 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_1_Floor_29 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_1_Floor_29 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 33;                                !- Zone Air Node Name

NodeList,
  Apartment_1_Floor_29 Inlet Node List,   !- Name
  Node 216;                               !- Node Name 1

NodeList,
  Apartment_1_Floor_29 Exhaust Node List, !- Name
  Node 215;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_1_Floor_29 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 216,                               !- Zone Supply Air Node Name
  Node 215,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_1_Floor_29 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_1_Floor_29 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_1_Floor_29,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_1_Floor_29 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_1_Floor_29 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_1_Floor_3,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_1_Floor_3_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_1_Floor_3,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_4_Srf_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 12, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 12, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 12, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 12;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_3_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_1_Floor_3,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_2_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 9,  !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 9, !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 9, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 9;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_3_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_3,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 12, !- X,Y,Z Vertex 1 {m}
  1236.32849121094, -632.703674316406, 9, !- X,Y,Z Vertex 2 {m}
  1237.72216796875, -644.447448730469, 9, !- X,Y,Z Vertex 3 {m}
  1237.72216796875, -644.447448730469, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_3_Srf_2_glz_0_f6aa68a1ea7a423698eb, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_3_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.71594238281, -635.968627929688, 11.165943145752, !- X,Y,Z Vertex 1 {m}
  1236.71594238281, -635.968627929688, 9.83405685424805, !- X,Y,Z Vertex 2 {m}
  1237.33459472656, -641.182434082031, 9.83405685424805, !- X,Y,Z Vertex 3 {m}
  1237.33459472656, -641.182434082031, 11.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_3_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_3,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1237.72216796875, -644.447448730469, 12, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 9, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 9,  !- X,Y,Z Vertex 3 {m}
  1249.4658203125, -643.053771972656, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_3_Srf_3_glz_0_f00746f9b8fc487e9375, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_3_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1240.98706054688, -644.059997558594, 11.165943145752, !- X,Y,Z Vertex 1 {m}
  1240.98706054688, -644.059997558594, 9.83405685424805, !- X,Y,Z Vertex 2 {m}
  1246.20092773438, -643.441223144531, 9.83405685424805, !- X,Y,Z Vertex 3 {m}
  1246.20092773438, -643.441223144531, 11.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_3_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_3,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 12, !- X,Y,Z Vertex 1 {m}
  1249.4658203125, -643.053771972656, 9,  !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 9, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_3_Srf_4_glz_0_f6148f82192f4e5297fb, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_3_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1249.33618164063, -641.961181640625, 11.4417858123779, !- X,Y,Z Vertex 1 {m}
  1249.33618164063, -641.961181640625, 9.55821418762207, !- X,Y,Z Vertex 2 {m}
  1248.89868164063, -638.274475097656, 9.55821418762207, !- X,Y,Z Vertex 3 {m}
  1248.89868164063, -638.274475097656, 11.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_3_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_3,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 12,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 9,   !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 9, !- X,Y,Z Vertex 3 {m}
  1236.32849121094, -632.703674316406, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_3_Srf_5_glz_0_d730437671904907902f, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_3_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1241.10778808594, -632.136474609375, 11.4417858123779, !- X,Y,Z Vertex 1 {m}
  1241.10778808594, -632.136474609375, 9.55821418762207, !- X,Y,Z Vertex 2 {m}
  1237.42102050781, -632.573974609375, 9.55821418762207, !- X,Y,Z Vertex 3 {m}
  1237.42102050781, -632.573974609375, 11.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_3_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_3,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_3_Srf_13,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 12, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 9, !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 9,   !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 12;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_3_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_3,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_3_Srf_2,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 12,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 9,   !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 9,   !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 12;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_1_Floor_3-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_3,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_1_Floor_3 DaylightingControls, !- Name
  Apartment_1_Floor_3,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 7,                  !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 7,                  !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 7,                  !- Name
  Apartment_1_Floor_3,                    !- Zone Name
  1242.89716949423,                       !- X-Coordinate of Reference Point {m}
  -637.87872197432,                       !- Y-Coordinate of Reference Point {m}
  9.99999999999999;                       !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_1_Floor_3 Thermostat,         !- Name
  Apartment_1_Floor_3,                    !- Zone or ZoneList Name
  Apartment_1_Floor_3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_1_Floor_3; !- Control Name 1

Schedule:Compact,
  Apartment_1_Floor_3 Thermostat Schedule, !- Name
  Apartment_1_Floor_3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_1_Floor_3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_1_Floor_3, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_1_Floor_3_space,    !- Name
  Apartment_1_Floor_3,                    !- Zone Name
  minHumidityApartment_1_Floor_3_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_1_Floor_3_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_1_Floor_3_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_1_Floor_3_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_1_Floor_3,                    !- Zone Name
  Apartment_1_Floor_3 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_1_Floor_3 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_1_Floor_3 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 7;                                 !- Zone Air Node Name

NodeList,
  Apartment_1_Floor_3 Inlet Node List,    !- Name
  Node 164;                               !- Node Name 1

NodeList,
  Apartment_1_Floor_3 Exhaust Node List,  !- Name
  Node 163;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_1_Floor_3 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 164,                               !- Zone Supply Air Node Name
  Node 163,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_1_Floor_3 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_1_Floor_3 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_1_Floor_3,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_1_Floor_3 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_1_Floor_3 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_1_Floor_4,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_1_Floor_4_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_1_Floor_4,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_5_Srf_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 15, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 15, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 15, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 15;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_4_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_1_Floor_4,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_3_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 12, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 12, !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 12, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 12;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_4_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_4,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 15, !- X,Y,Z Vertex 1 {m}
  1236.32849121094, -632.703674316406, 12, !- X,Y,Z Vertex 2 {m}
  1237.72216796875, -644.447448730469, 12, !- X,Y,Z Vertex 3 {m}
  1237.72216796875, -644.447448730469, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_4_Srf_2_glz_0_5c2290b5478f40a18f0c, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_4_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.71594238281, -635.968627929688, 14.165943145752, !- X,Y,Z Vertex 1 {m}
  1236.71594238281, -635.968627929688, 12.834056854248, !- X,Y,Z Vertex 2 {m}
  1237.33459472656, -641.182434082031, 12.834056854248, !- X,Y,Z Vertex 3 {m}
  1237.33459472656, -641.182434082031, 14.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_4_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_4,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1237.72216796875, -644.447448730469, 15, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 12, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 12, !- X,Y,Z Vertex 3 {m}
  1249.4658203125, -643.053771972656, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_4_Srf_3_glz_0_f36464ca8c944bc7a142, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_4_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1240.98706054688, -644.059997558594, 14.165943145752, !- X,Y,Z Vertex 1 {m}
  1240.98706054688, -644.059997558594, 12.834056854248, !- X,Y,Z Vertex 2 {m}
  1246.20092773438, -643.441223144531, 12.834056854248, !- X,Y,Z Vertex 3 {m}
  1246.20092773438, -643.441223144531, 14.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_4_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_4,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 15, !- X,Y,Z Vertex 1 {m}
  1249.4658203125, -643.053771972656, 12, !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 12, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_4_Srf_4_glz_0_b242aa33e2aa4f6c8a92, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_4_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1249.33618164063, -641.961181640625, 14.4417858123779, !- X,Y,Z Vertex 1 {m}
  1249.33618164063, -641.961181640625, 12.5582141876221, !- X,Y,Z Vertex 2 {m}
  1248.89868164063, -638.274475097656, 12.5582141876221, !- X,Y,Z Vertex 3 {m}
  1248.89868164063, -638.274475097656, 14.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_4_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_4,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 15,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 12,  !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 12, !- X,Y,Z Vertex 3 {m}
  1236.32849121094, -632.703674316406, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_4_Srf_5_glz_0_319caef13820477a8bf7, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_4_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1241.10778808594, -632.136474609375, 14.4417858123779, !- X,Y,Z Vertex 1 {m}
  1241.10778808594, -632.136474609375, 12.5582141876221, !- X,Y,Z Vertex 2 {m}
  1237.42102050781, -632.573974609375, 12.5582141876221, !- X,Y,Z Vertex 3 {m}
  1237.42102050781, -632.573974609375, 14.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_4_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_4,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_4_Srf_13,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 15, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 12, !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 12,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 15;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_4_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_4,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_4_Srf_2,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 15,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 12,  !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 12,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 15;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_1_Floor_4-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_4,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_1_Floor_4 DaylightingControls, !- Name
  Apartment_1_Floor_4,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 8,                  !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 8,                  !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 8,                  !- Name
  Apartment_1_Floor_4,                    !- Zone Name
  1242.89716949423,                       !- X-Coordinate of Reference Point {m}
  -637.87872197432,                       !- Y-Coordinate of Reference Point {m}
  13;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_1_Floor_4 Thermostat,         !- Name
  Apartment_1_Floor_4,                    !- Zone or ZoneList Name
  Apartment_1_Floor_4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_1_Floor_4; !- Control Name 1

Schedule:Compact,
  Apartment_1_Floor_4 Thermostat Schedule, !- Name
  Apartment_1_Floor_4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_1_Floor_4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_1_Floor_4, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_1_Floor_4_space,    !- Name
  Apartment_1_Floor_4,                    !- Zone Name
  minHumidityApartment_1_Floor_4_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_1_Floor_4_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_1_Floor_4_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_1_Floor_4_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_1_Floor_4,                    !- Zone Name
  Apartment_1_Floor_4 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_1_Floor_4 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_1_Floor_4 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 8;                                 !- Zone Air Node Name

NodeList,
  Apartment_1_Floor_4 Inlet Node List,    !- Name
  Node 166;                               !- Node Name 1

NodeList,
  Apartment_1_Floor_4 Exhaust Node List,  !- Name
  Node 165;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_1_Floor_4 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 166,                               !- Zone Supply Air Node Name
  Node 165,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_1_Floor_4 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_1_Floor_4 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_1_Floor_4,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_1_Floor_4 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_1_Floor_4 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_1_Floor_5,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_1_Floor_5_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_1_Floor_5,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_6_Srf_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 18, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 18, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 18, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 18;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_5_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_1_Floor_5,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_4_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 15, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 15, !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 15, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 15;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_5_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_5,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 18, !- X,Y,Z Vertex 1 {m}
  1236.32849121094, -632.703674316406, 15, !- X,Y,Z Vertex 2 {m}
  1237.72216796875, -644.447448730469, 15, !- X,Y,Z Vertex 3 {m}
  1237.72216796875, -644.447448730469, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_5_Srf_2_glz_0_1897e250b16144149d80, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_5_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.71594238281, -635.968627929688, 17.165943145752, !- X,Y,Z Vertex 1 {m}
  1236.71594238281, -635.968627929688, 15.834056854248, !- X,Y,Z Vertex 2 {m}
  1237.33459472656, -641.182434082031, 15.834056854248, !- X,Y,Z Vertex 3 {m}
  1237.33459472656, -641.182434082031, 17.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_5_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_5,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1237.72216796875, -644.447448730469, 18, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 15, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 15, !- X,Y,Z Vertex 3 {m}
  1249.4658203125, -643.053771972656, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_5_Srf_3_glz_0_ec1fefe6d9ba442099a5, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_5_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1240.98706054688, -644.059997558594, 17.165943145752, !- X,Y,Z Vertex 1 {m}
  1240.98706054688, -644.059997558594, 15.834056854248, !- X,Y,Z Vertex 2 {m}
  1246.20092773438, -643.441223144531, 15.834056854248, !- X,Y,Z Vertex 3 {m}
  1246.20092773438, -643.441223144531, 17.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_5_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_5,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 18, !- X,Y,Z Vertex 1 {m}
  1249.4658203125, -643.053771972656, 15, !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 15, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_5_Srf_4_glz_0_6cfabf5c681b47f6a33b, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_5_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1249.33618164063, -641.961181640625, 17.4417858123779, !- X,Y,Z Vertex 1 {m}
  1249.33618164063, -641.961181640625, 15.5582141876221, !- X,Y,Z Vertex 2 {m}
  1248.89868164063, -638.274475097656, 15.5582141876221, !- X,Y,Z Vertex 3 {m}
  1248.89868164063, -638.274475097656, 17.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_5_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_5,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 18,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 15,  !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 15, !- X,Y,Z Vertex 3 {m}
  1236.32849121094, -632.703674316406, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_5_Srf_5_glz_0_5ad4b65c1b074e10ac4f, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_5_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1241.10778808594, -632.136474609375, 17.4417858123779, !- X,Y,Z Vertex 1 {m}
  1241.10778808594, -632.136474609375, 15.5582141876221, !- X,Y,Z Vertex 2 {m}
  1237.42102050781, -632.573974609375, 15.5582141876221, !- X,Y,Z Vertex 3 {m}
  1237.42102050781, -632.573974609375, 17.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_5_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_5,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_5_Srf_13,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 18, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 15, !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 15,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 18;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_5_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_5,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_5_Srf_2,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 18,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 15,  !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 15,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 18;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_1_Floor_5-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_5,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_1_Floor_5 DaylightingControls, !- Name
  Apartment_1_Floor_5,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 9,                  !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 9,                  !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 9,                  !- Name
  Apartment_1_Floor_5,                    !- Zone Name
  1242.89716949423,                       !- X-Coordinate of Reference Point {m}
  -637.878721974321,                      !- Y-Coordinate of Reference Point {m}
  16;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_1_Floor_5 Thermostat,         !- Name
  Apartment_1_Floor_5,                    !- Zone or ZoneList Name
  Apartment_1_Floor_5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_1_Floor_5; !- Control Name 1

Schedule:Compact,
  Apartment_1_Floor_5 Thermostat Schedule, !- Name
  Apartment_1_Floor_5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_1_Floor_5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_1_Floor_5, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_1_Floor_5_space,    !- Name
  Apartment_1_Floor_5,                    !- Zone Name
  minHumidityApartment_1_Floor_5_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_1_Floor_5_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_1_Floor_5_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_1_Floor_5_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_1_Floor_5,                    !- Zone Name
  Apartment_1_Floor_5 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_1_Floor_5 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_1_Floor_5 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 9;                                 !- Zone Air Node Name

NodeList,
  Apartment_1_Floor_5 Inlet Node List,    !- Name
  Node 168;                               !- Node Name 1

NodeList,
  Apartment_1_Floor_5 Exhaust Node List,  !- Name
  Node 167;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_1_Floor_5 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 168,                               !- Zone Supply Air Node Name
  Node 167,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_1_Floor_5 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_1_Floor_5 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_1_Floor_5,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_1_Floor_5 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_1_Floor_5 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_1_Floor_6,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_1_Floor_6_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_1_Floor_6,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_7_Srf_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 21, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 21, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 21, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 21;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_6_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_1_Floor_6,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_5_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 18, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 18, !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 18, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 18;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_6_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_6,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 21, !- X,Y,Z Vertex 1 {m}
  1236.32849121094, -632.703674316406, 18, !- X,Y,Z Vertex 2 {m}
  1237.72216796875, -644.447448730469, 18, !- X,Y,Z Vertex 3 {m}
  1237.72216796875, -644.447448730469, 21; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_6_Srf_2_glz_0_012e2e0403d5487cae61, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_6_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.71594238281, -635.968627929688, 20.165943145752, !- X,Y,Z Vertex 1 {m}
  1236.71594238281, -635.968627929688, 18.834056854248, !- X,Y,Z Vertex 2 {m}
  1237.33459472656, -641.182434082031, 18.834056854248, !- X,Y,Z Vertex 3 {m}
  1237.33459472656, -641.182434082031, 20.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_6_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_6,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1237.72216796875, -644.447448730469, 21, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 18, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 18, !- X,Y,Z Vertex 3 {m}
  1249.4658203125, -643.053771972656, 21; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_6_Srf_3_glz_0_2f059382a3cb43be9fb6, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_6_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1240.98706054688, -644.059997558594, 20.165943145752, !- X,Y,Z Vertex 1 {m}
  1240.98706054688, -644.059997558594, 18.834056854248, !- X,Y,Z Vertex 2 {m}
  1246.20092773438, -643.441223144531, 18.834056854248, !- X,Y,Z Vertex 3 {m}
  1246.20092773438, -643.441223144531, 20.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_6_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_6,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 21, !- X,Y,Z Vertex 1 {m}
  1249.4658203125, -643.053771972656, 18, !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 18, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 21; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_6_Srf_4_glz_0_8bca913133624b7dbdd6, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_6_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1249.33618164063, -641.961181640625, 20.4417858123779, !- X,Y,Z Vertex 1 {m}
  1249.33618164063, -641.961181640625, 18.5582141876221, !- X,Y,Z Vertex 2 {m}
  1248.89868164063, -638.274475097656, 18.5582141876221, !- X,Y,Z Vertex 3 {m}
  1248.89868164063, -638.274475097656, 20.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_6_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_6,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 21,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 18,  !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 18, !- X,Y,Z Vertex 3 {m}
  1236.32849121094, -632.703674316406, 21; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_6_Srf_5_glz_0_54fa3609848a4d32a3a4, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_6_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1241.10778808594, -632.136474609375, 20.4417858123779, !- X,Y,Z Vertex 1 {m}
  1241.10778808594, -632.136474609375, 18.5582141876221, !- X,Y,Z Vertex 2 {m}
  1237.42102050781, -632.573974609375, 18.5582141876221, !- X,Y,Z Vertex 3 {m}
  1237.42102050781, -632.573974609375, 20.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_6_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_6,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_6_Srf_13,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 21, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 18, !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 18,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 21;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_6_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_6,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_6_Srf_2,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 21,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 18,  !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 18,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 21;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_1_Floor_6-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_6,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_1_Floor_6 DaylightingControls, !- Name
  Apartment_1_Floor_6,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 10,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 10,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 10,                 !- Name
  Apartment_1_Floor_6,                    !- Zone Name
  1242.89716949423,                       !- X-Coordinate of Reference Point {m}
  -637.878721974321,                      !- Y-Coordinate of Reference Point {m}
  19;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_1_Floor_6 Thermostat,         !- Name
  Apartment_1_Floor_6,                    !- Zone or ZoneList Name
  Apartment_1_Floor_6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_1_Floor_6; !- Control Name 1

Schedule:Compact,
  Apartment_1_Floor_6 Thermostat Schedule, !- Name
  Apartment_1_Floor_6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_1_Floor_6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_1_Floor_6, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_1_Floor_6_space,    !- Name
  Apartment_1_Floor_6,                    !- Zone Name
  minHumidityApartment_1_Floor_6_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_1_Floor_6_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_1_Floor_6_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_1_Floor_6_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_1_Floor_6,                    !- Zone Name
  Apartment_1_Floor_6 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_1_Floor_6 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_1_Floor_6 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 10;                                !- Zone Air Node Name

NodeList,
  Apartment_1_Floor_6 Inlet Node List,    !- Name
  Node 170;                               !- Node Name 1

NodeList,
  Apartment_1_Floor_6 Exhaust Node List,  !- Name
  Node 169;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_1_Floor_6 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 170,                               !- Zone Supply Air Node Name
  Node 169,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_1_Floor_6 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_1_Floor_6 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_1_Floor_6,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_1_Floor_6 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_1_Floor_6 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_1_Floor_7,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_1_Floor_7_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_1_Floor_7,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_8_Srf_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 24, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 24, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 24, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 24;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_7_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_1_Floor_7,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_6_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 21, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 21, !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 21, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 21;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_7_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_7,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 24, !- X,Y,Z Vertex 1 {m}
  1236.32849121094, -632.703674316406, 21, !- X,Y,Z Vertex 2 {m}
  1237.72216796875, -644.447448730469, 21, !- X,Y,Z Vertex 3 {m}
  1237.72216796875, -644.447448730469, 24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_7_Srf_2_glz_0_ac992acca5974c99b02b, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_7_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.71594238281, -635.968627929688, 23.165943145752, !- X,Y,Z Vertex 1 {m}
  1236.71594238281, -635.968627929688, 21.834056854248, !- X,Y,Z Vertex 2 {m}
  1237.33459472656, -641.182434082031, 21.834056854248, !- X,Y,Z Vertex 3 {m}
  1237.33459472656, -641.182434082031, 23.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_7_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_7,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1237.72216796875, -644.447448730469, 24, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 21, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 21, !- X,Y,Z Vertex 3 {m}
  1249.4658203125, -643.053771972656, 24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_7_Srf_3_glz_0_fc99d9e6622b44c9a30e, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_7_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1240.98706054688, -644.059997558594, 23.165943145752, !- X,Y,Z Vertex 1 {m}
  1240.98706054688, -644.059997558594, 21.834056854248, !- X,Y,Z Vertex 2 {m}
  1246.20092773438, -643.441223144531, 21.834056854248, !- X,Y,Z Vertex 3 {m}
  1246.20092773438, -643.441223144531, 23.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_7_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_7,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 24, !- X,Y,Z Vertex 1 {m}
  1249.4658203125, -643.053771972656, 21, !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 21, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_7_Srf_4_glz_0_8cf2cb1c0d2648f9a24f, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_7_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1249.33618164063, -641.961181640625, 23.4417858123779, !- X,Y,Z Vertex 1 {m}
  1249.33618164063, -641.961181640625, 21.5582141876221, !- X,Y,Z Vertex 2 {m}
  1248.89868164063, -638.274475097656, 21.5582141876221, !- X,Y,Z Vertex 3 {m}
  1248.89868164063, -638.274475097656, 23.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_7_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_7,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 24,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 21,  !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 21, !- X,Y,Z Vertex 3 {m}
  1236.32849121094, -632.703674316406, 24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_7_Srf_5_glz_0_ccb11087a7ba4254b425, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_7_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1241.10778808594, -632.136474609375, 23.4417858123779, !- X,Y,Z Vertex 1 {m}
  1241.10778808594, -632.136474609375, 21.5582141876221, !- X,Y,Z Vertex 2 {m}
  1237.42102050781, -632.573974609375, 21.5582141876221, !- X,Y,Z Vertex 3 {m}
  1237.42102050781, -632.573974609375, 23.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_7_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_7,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_7_Srf_13,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 24, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 21, !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 21,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 24;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_7_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_7,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_7_Srf_2,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 24,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 21,  !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 21,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 24;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_1_Floor_7-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_7,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_1_Floor_7 DaylightingControls, !- Name
  Apartment_1_Floor_7,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 11,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 11,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 11,                 !- Name
  Apartment_1_Floor_7,                    !- Zone Name
  1242.89716949423,                       !- X-Coordinate of Reference Point {m}
  -637.878721974321,                      !- Y-Coordinate of Reference Point {m}
  22;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_1_Floor_7 Thermostat,         !- Name
  Apartment_1_Floor_7,                    !- Zone or ZoneList Name
  Apartment_1_Floor_7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_1_Floor_7; !- Control Name 1

Schedule:Compact,
  Apartment_1_Floor_7 Thermostat Schedule, !- Name
  Apartment_1_Floor_7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_1_Floor_7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_1_Floor_7, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_1_Floor_7_space,    !- Name
  Apartment_1_Floor_7,                    !- Zone Name
  minHumidityApartment_1_Floor_7_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_1_Floor_7_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_1_Floor_7_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_1_Floor_7_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_1_Floor_7,                    !- Zone Name
  Apartment_1_Floor_7 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_1_Floor_7 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_1_Floor_7 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 11;                                !- Zone Air Node Name

NodeList,
  Apartment_1_Floor_7 Inlet Node List,    !- Name
  Node 172;                               !- Node Name 1

NodeList,
  Apartment_1_Floor_7 Exhaust Node List,  !- Name
  Node 171;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_1_Floor_7 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 172,                               !- Zone Supply Air Node Name
  Node 171,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_1_Floor_7 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_1_Floor_7 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_1_Floor_7,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_1_Floor_7 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_1_Floor_7 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_1_Floor_8,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_1_Floor_8_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_1_Floor_8,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_9_Srf_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 27, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 27, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 27, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 27;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_8_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_1_Floor_8,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_7_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 24, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 24, !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 24, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 24;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_8_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_8,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 27, !- X,Y,Z Vertex 1 {m}
  1236.32849121094, -632.703674316406, 24, !- X,Y,Z Vertex 2 {m}
  1237.72216796875, -644.447448730469, 24, !- X,Y,Z Vertex 3 {m}
  1237.72216796875, -644.447448730469, 27; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_8_Srf_2_glz_0_bd74c2f26c4646ef9237, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_8_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.71594238281, -635.968627929688, 26.165943145752, !- X,Y,Z Vertex 1 {m}
  1236.71594238281, -635.968627929688, 24.834056854248, !- X,Y,Z Vertex 2 {m}
  1237.33459472656, -641.182434082031, 24.834056854248, !- X,Y,Z Vertex 3 {m}
  1237.33459472656, -641.182434082031, 26.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_8_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_8,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1237.72216796875, -644.447448730469, 27, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 24, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 24, !- X,Y,Z Vertex 3 {m}
  1249.4658203125, -643.053771972656, 27; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_8_Srf_3_glz_0_cabb91831f23414ebf95, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_8_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1240.98706054688, -644.059997558594, 26.165943145752, !- X,Y,Z Vertex 1 {m}
  1240.98706054688, -644.059997558594, 24.834056854248, !- X,Y,Z Vertex 2 {m}
  1246.20092773438, -643.441223144531, 24.834056854248, !- X,Y,Z Vertex 3 {m}
  1246.20092773438, -643.441223144531, 26.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_8_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_8,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 27, !- X,Y,Z Vertex 1 {m}
  1249.4658203125, -643.053771972656, 24, !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 24, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 27; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_8_Srf_4_glz_0_355708a7361240ffa28a, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_8_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1249.33618164063, -641.961181640625, 26.4417858123779, !- X,Y,Z Vertex 1 {m}
  1249.33618164063, -641.961181640625, 24.5582141876221, !- X,Y,Z Vertex 2 {m}
  1248.89868164063, -638.274475097656, 24.5582141876221, !- X,Y,Z Vertex 3 {m}
  1248.89868164063, -638.274475097656, 26.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_8_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_8,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 27,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 24,  !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 24, !- X,Y,Z Vertex 3 {m}
  1236.32849121094, -632.703674316406, 27; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_8_Srf_5_glz_0_fe11a6e2ab2341deb4c3, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_8_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1241.10778808594, -632.136474609375, 26.4417858123779, !- X,Y,Z Vertex 1 {m}
  1241.10778808594, -632.136474609375, 24.5582141876221, !- X,Y,Z Vertex 2 {m}
  1237.42102050781, -632.573974609375, 24.5582141876221, !- X,Y,Z Vertex 3 {m}
  1237.42102050781, -632.573974609375, 26.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_8_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_8,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_8_Srf_13,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 27, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 24, !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 24,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 27;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_8_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_8,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_8_Srf_2,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 27,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 24,  !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 24,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 27;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_1_Floor_8-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_8,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_1_Floor_8 DaylightingControls, !- Name
  Apartment_1_Floor_8,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 12,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 12,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 12,                 !- Name
  Apartment_1_Floor_8,                    !- Zone Name
  1242.89716949423,                       !- X-Coordinate of Reference Point {m}
  -637.878721974321,                      !- Y-Coordinate of Reference Point {m}
  25;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_1_Floor_8 Thermostat,         !- Name
  Apartment_1_Floor_8,                    !- Zone or ZoneList Name
  Apartment_1_Floor_8 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_1_Floor_8; !- Control Name 1

Schedule:Compact,
  Apartment_1_Floor_8 Thermostat Schedule, !- Name
  Apartment_1_Floor_8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_1_Floor_8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_1_Floor_8, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_1_Floor_8_space,    !- Name
  Apartment_1_Floor_8,                    !- Zone Name
  minHumidityApartment_1_Floor_8_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_1_Floor_8_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_1_Floor_8_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_1_Floor_8_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_1_Floor_8,                    !- Zone Name
  Apartment_1_Floor_8 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_1_Floor_8 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_1_Floor_8 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 12;                                !- Zone Air Node Name

NodeList,
  Apartment_1_Floor_8 Inlet Node List,    !- Name
  Node 174;                               !- Node Name 1

NodeList,
  Apartment_1_Floor_8 Exhaust Node List,  !- Name
  Node 173;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_1_Floor_8 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 174,                               !- Zone Supply Air Node Name
  Node 173,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_1_Floor_8 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_1_Floor_8 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_1_Floor_8,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_1_Floor_8 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_1_Floor_8 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_1_Floor_9,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_1_Floor_9_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_1_Floor_9,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_10_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 30, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 30, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 30, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 30;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_9_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_1_Floor_9,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_8_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 27, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 27, !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 27, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 27;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_9_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_9,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 30, !- X,Y,Z Vertex 1 {m}
  1236.32849121094, -632.703674316406, 27, !- X,Y,Z Vertex 2 {m}
  1237.72216796875, -644.447448730469, 27, !- X,Y,Z Vertex 3 {m}
  1237.72216796875, -644.447448730469, 30; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_9_Srf_2_glz_0_8d025d9978544102b310, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_9_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.71594238281, -635.968627929688, 29.165943145752, !- X,Y,Z Vertex 1 {m}
  1236.71594238281, -635.968627929688, 27.834056854248, !- X,Y,Z Vertex 2 {m}
  1237.33459472656, -641.182434082031, 27.834056854248, !- X,Y,Z Vertex 3 {m}
  1237.33459472656, -641.182434082031, 29.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_9_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_9,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1237.72216796875, -644.447448730469, 30, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 27, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 27, !- X,Y,Z Vertex 3 {m}
  1249.4658203125, -643.053771972656, 30; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_9_Srf_3_glz_0_6276c7157b7741439e2d, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_9_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1240.98706054688, -644.059997558594, 29.165943145752, !- X,Y,Z Vertex 1 {m}
  1240.98706054688, -644.059997558594, 27.834056854248, !- X,Y,Z Vertex 2 {m}
  1246.20092773438, -643.441223144531, 27.834056854248, !- X,Y,Z Vertex 3 {m}
  1246.20092773438, -643.441223144531, 29.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_9_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_9,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 30, !- X,Y,Z Vertex 1 {m}
  1249.4658203125, -643.053771972656, 27, !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 27, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 30; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_9_Srf_4_glz_0_b176d6f498e04cffbbed, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_9_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1249.33618164063, -641.961181640625, 29.4417858123779, !- X,Y,Z Vertex 1 {m}
  1249.33618164063, -641.961181640625, 27.5582141876221, !- X,Y,Z Vertex 2 {m}
  1248.89868164063, -638.274475097656, 27.5582141876221, !- X,Y,Z Vertex 3 {m}
  1248.89868164063, -638.274475097656, 29.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_9_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_9,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 30,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 27,  !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 27, !- X,Y,Z Vertex 3 {m}
  1236.32849121094, -632.703674316406, 30; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_9_Srf_5_glz_0_012baa9f717d4a77aefb, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_9_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1241.10778808594, -632.136474609375, 29.4417858123779, !- X,Y,Z Vertex 1 {m}
  1241.10778808594, -632.136474609375, 27.5582141876221, !- X,Y,Z Vertex 2 {m}
  1237.42102050781, -632.573974609375, 27.5582141876221, !- X,Y,Z Vertex 3 {m}
  1237.42102050781, -632.573974609375, 29.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_9_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_9,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_9_Srf_13,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 30, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 27, !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 27,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 30;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_9_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_9,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_9_Srf_2,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 30,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 27,  !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 27,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 30;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_1_Floor_9-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_9,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_1_Floor_9 DaylightingControls, !- Name
  Apartment_1_Floor_9,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 13,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 13,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 13,                 !- Name
  Apartment_1_Floor_9,                    !- Zone Name
  1242.89716949423,                       !- X-Coordinate of Reference Point {m}
  -637.87872197432,                       !- Y-Coordinate of Reference Point {m}
  28;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_1_Floor_9 Thermostat,         !- Name
  Apartment_1_Floor_9,                    !- Zone or ZoneList Name
  Apartment_1_Floor_9 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_1_Floor_9; !- Control Name 1

Schedule:Compact,
  Apartment_1_Floor_9 Thermostat Schedule, !- Name
  Apartment_1_Floor_9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_1_Floor_9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_1_Floor_9, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_1_Floor_9_space,    !- Name
  Apartment_1_Floor_9,                    !- Zone Name
  minHumidityApartment_1_Floor_9_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_1_Floor_9_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_1_Floor_9_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_1_Floor_9_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_1_Floor_9,                    !- Zone Name
  Apartment_1_Floor_9 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_1_Floor_9 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_1_Floor_9 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 13;                                !- Zone Air Node Name

NodeList,
  Apartment_1_Floor_9 Inlet Node List,    !- Name
  Node 176;                               !- Node Name 1

NodeList,
  Apartment_1_Floor_9 Exhaust Node List,  !- Name
  Node 175;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_1_Floor_9 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 176,                               !- Zone Supply Air Node Name
  Node 175,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_1_Floor_9 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_1_Floor_9 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_1_Floor_9,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_1_Floor_9 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_1_Floor_9 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_2_Floor_0,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_2_Floor_0_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_2_Floor_0,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_1_Srf_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 3, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 3,  !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 3, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_0_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_2_Floor_0,                    !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Nosun,                                  !- Sun Exposure
  Nowind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 0, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 0,  !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 0, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_0_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_0,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 3, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 0, !- X,Y,Z Vertex 2 {m}
  1255.33776855469, -642.35693359375, 0,  !- X,Y,Z Vertex 3 {m}
  1255.33776855469, -642.35693359375, 3;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_0_Srf_2_glz_0_8f301718b6144e7bb389, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_0_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1254.77062988281, -637.577697753906, 2.44178581237793, !- X,Y,Z Vertex 1 {m}
  1254.77062988281, -637.577697753906, 0.558214068412781, !- X,Y,Z Vertex 2 {m}
  1255.20812988281, -641.264343261719, 0.558214068412781, !- X,Y,Z Vertex 3 {m}
  1255.20812988281, -641.264343261719, 2.44178581237793; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_0_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_0,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1255.33776855469, -642.35693359375, 3,  !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 0,  !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 0, !- X,Y,Z Vertex 3 {m}
  1267.08154296875, -640.963317871094, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_0_Srf_3_glz_0_52ae5d9ccc69428c8bd8, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_0_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1258.60278320313, -641.969482421875, 2.16594314575195, !- X,Y,Z Vertex 1 {m}
  1258.60278320313, -641.969482421875, 0.834056794643402, !- X,Y,Z Vertex 2 {m}
  1263.81652832031, -641.350769042969, 0.834056794643402, !- X,Y,Z Vertex 3 {m}
  1263.81652832031, -641.350769042969, 2.16594314575195; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_0_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_0,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 3, !- X,Y,Z Vertex 1 {m}
  1267.08154296875, -640.963317871094, 0, !- X,Y,Z Vertex 2 {m}
  1265.68786621094, -629.219543457031, 0, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_0_Srf_4_glz_0_ced9f79fa49e4a00bc02, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_0_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1266.69409179688, -637.698303222656, 2.16594314575195, !- X,Y,Z Vertex 1 {m}
  1266.69409179688, -637.698303222656, 0.834056794643402, !- X,Y,Z Vertex 2 {m}
  1266.07531738281, -632.484558105469, 0.834056794643402, !- X,Y,Z Vertex 3 {m}
  1266.07531738281, -632.484558105469, 2.16594314575195; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_0_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_0,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1265.68786621094, -629.219543457031, 3, !- X,Y,Z Vertex 1 {m}
  1265.68786621094, -629.219543457031, 0, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 0, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_0_Srf_5_glz_0_47b3649ca1af488c9f77, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_0_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.59533691406, -629.349182128906, 2.44178581237793, !- X,Y,Z Vertex 1 {m}
  1264.59533691406, -629.349182128906, 0.558214068412781, !- X,Y,Z Vertex 2 {m}
  1260.90856933594, -629.786743164063, 0.558214068412781, !- X,Y,Z Vertex 3 {m}
  1260.90856933594, -629.786743164063, 2.44178581237793; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_0_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_0,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_0_Srf_11,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 3, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 0, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 0, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_0_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_0,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_0_Srf_10,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 3, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 0, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 0, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 3; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_2_Floor_0-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_0,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_2_Floor_0 DaylightingControls, !- Name
  Apartment_2_Floor_0,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 2,                  !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 2,                  !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 2,                  !- Name
  Apartment_2_Floor_0,                    !- Zone Name
  1260.51282246247,                       !- X-Coordinate of Reference Point {m}
  -635.788256501892,                      !- Y-Coordinate of Reference Point {m}
  0.999999999999998;                      !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_2_Floor_0 Thermostat,         !- Name
  Apartment_2_Floor_0,                    !- Zone or ZoneList Name
  Apartment_2_Floor_0 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_2_Floor_0; !- Control Name 1

Schedule:Compact,
  Apartment_2_Floor_0 Thermostat Schedule, !- Name
  Apartment_2_Floor_0 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_2_Floor_0 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_2_Floor_0, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_2_Floor_0_space,    !- Name
  Apartment_2_Floor_0,                    !- Zone Name
  minHumidityApartment_2_Floor_0_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_2_Floor_0_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_2_Floor_0_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_2_Floor_0_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_2_Floor_0,                    !- Zone Name
  Apartment_2_Floor_0 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_2_Floor_0 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_2_Floor_0 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 2;                                 !- Zone Air Node Name

NodeList,
  Apartment_2_Floor_0 Inlet Node List,    !- Name
  Node 154;                               !- Node Name 1

NodeList,
  Apartment_2_Floor_0 Exhaust Node List,  !- Name
  Node 153;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_2_Floor_0 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 154,                               !- Zone Supply Air Node Name
  Node 153,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_2_Floor_0 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_2_Floor_0 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_2_Floor_0,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_2_Floor_0 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_2_Floor_0 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_2_Floor_1,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_2_Floor_1_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_2_Floor_1,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_2_Srf_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 6, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 6,  !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 6, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_1_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_2_Floor_1,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_0_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 3, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 3,  !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 3, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_1_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_1,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 6, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 3, !- X,Y,Z Vertex 2 {m}
  1255.33776855469, -642.35693359375, 3,  !- X,Y,Z Vertex 3 {m}
  1255.33776855469, -642.35693359375, 6;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_1_Srf_2_glz_0_efd1fbeb8cfa4d96a820, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_1_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1254.77062988281, -637.577697753906, 5.44178581237793, !- X,Y,Z Vertex 1 {m}
  1254.77062988281, -637.577697753906, 3.55821418762207, !- X,Y,Z Vertex 2 {m}
  1255.20812988281, -641.264343261719, 3.55821418762207, !- X,Y,Z Vertex 3 {m}
  1255.20812988281, -641.264343261719, 5.44178581237793; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_1_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_1,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1255.33776855469, -642.35693359375, 6,  !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 3,  !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 3, !- X,Y,Z Vertex 3 {m}
  1267.08154296875, -640.963317871094, 6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_1_Srf_3_glz_0_ef39d48af5244c678fbc, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_1_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1258.60278320313, -641.969482421875, 5.16594314575195, !- X,Y,Z Vertex 1 {m}
  1258.60278320313, -641.969482421875, 3.83405685424805, !- X,Y,Z Vertex 2 {m}
  1263.81652832031, -641.350769042969, 3.83405685424805, !- X,Y,Z Vertex 3 {m}
  1263.81652832031, -641.350769042969, 5.16594314575195; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_1_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_1,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 6, !- X,Y,Z Vertex 1 {m}
  1267.08154296875, -640.963317871094, 3, !- X,Y,Z Vertex 2 {m}
  1265.68786621094, -629.219543457031, 3, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_1_Srf_4_glz_0_9b61c066f9d942d1ba3a, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_1_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1266.69409179688, -637.698303222656, 5.16594314575195, !- X,Y,Z Vertex 1 {m}
  1266.69409179688, -637.698303222656, 3.83405685424805, !- X,Y,Z Vertex 2 {m}
  1266.07531738281, -632.484558105469, 3.83405685424805, !- X,Y,Z Vertex 3 {m}
  1266.07531738281, -632.484558105469, 5.16594314575195; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_1_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_1,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1265.68786621094, -629.219543457031, 6, !- X,Y,Z Vertex 1 {m}
  1265.68786621094, -629.219543457031, 3, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 3, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_1_Srf_5_glz_0_7008f6a4484940cc81d1, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_1_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.59533691406, -629.349182128906, 5.44178581237793, !- X,Y,Z Vertex 1 {m}
  1264.59533691406, -629.349182128906, 3.55821418762207, !- X,Y,Z Vertex 2 {m}
  1260.90856933594, -629.786743164063, 3.55821418762207, !- X,Y,Z Vertex 3 {m}
  1260.90856933594, -629.786743164063, 5.44178581237793; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_1_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_1,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_1_Srf_11,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 6, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 3, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 3, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_1_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_1,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_1_Srf_10,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 6, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 3, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 3, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 6; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_2_Floor_1-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_1,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_2_Floor_1 DaylightingControls, !- Name
  Apartment_2_Floor_1,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 34,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 34,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 34,                 !- Name
  Apartment_2_Floor_1,                    !- Zone Name
  1260.51282246247,                       !- X-Coordinate of Reference Point {m}
  -635.788256501892,                      !- Y-Coordinate of Reference Point {m}
  4.00000000000002;                       !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_2_Floor_1 Thermostat,         !- Name
  Apartment_2_Floor_1,                    !- Zone or ZoneList Name
  Apartment_2_Floor_1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_2_Floor_1; !- Control Name 1

Schedule:Compact,
  Apartment_2_Floor_1 Thermostat Schedule, !- Name
  Apartment_2_Floor_1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_2_Floor_1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_2_Floor_1, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_2_Floor_1_space,    !- Name
  Apartment_2_Floor_1,                    !- Zone Name
  minHumidityApartment_2_Floor_1_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_2_Floor_1_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_2_Floor_1_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_2_Floor_1_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_2_Floor_1,                    !- Zone Name
  Apartment_2_Floor_1 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_2_Floor_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_2_Floor_1 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 34;                                !- Zone Air Node Name

NodeList,
  Apartment_2_Floor_1 Inlet Node List,    !- Name
  Node 218;                               !- Node Name 1

NodeList,
  Apartment_2_Floor_1 Exhaust Node List,  !- Name
  Node 217;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_2_Floor_1 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 218,                               !- Zone Supply Air Node Name
  Node 217,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_2_Floor_1 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_2_Floor_1 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_2_Floor_1,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_2_Floor_1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_2_Floor_1 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_2_Floor_10,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_2_Floor_10_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_2_Floor_10,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_11_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 33, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 33, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 33, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 33; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_10_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_2_Floor_10,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_9_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 30, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 30, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 30, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 30; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_10_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_10,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 33, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 30, !- X,Y,Z Vertex 2 {m}
  1255.33776855469, -642.35693359375, 30, !- X,Y,Z Vertex 3 {m}
  1255.33776855469, -642.35693359375, 33; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_10_Srf_2_glz_0_7b83ba2069ba4b61b55e, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_10_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1254.77062988281, -637.577697753906, 32.4417877197266, !- X,Y,Z Vertex 1 {m}
  1254.77062988281, -637.577697753906, 30.5582141876221, !- X,Y,Z Vertex 2 {m}
  1255.20812988281, -641.264343261719, 30.5582141876221, !- X,Y,Z Vertex 3 {m}
  1255.20812988281, -641.264343261719, 32.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_10_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_10,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1255.33776855469, -642.35693359375, 33, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 30, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 30, !- X,Y,Z Vertex 3 {m}
  1267.08154296875, -640.963317871094, 33; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_10_Srf_3_glz_0_e611774499de4c76ab14, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_10_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1258.60278320313, -641.969482421875, 32.165943145752, !- X,Y,Z Vertex 1 {m}
  1258.60278320313, -641.969482421875, 30.834056854248, !- X,Y,Z Vertex 2 {m}
  1263.81652832031, -641.350769042969, 30.834056854248, !- X,Y,Z Vertex 3 {m}
  1263.81652832031, -641.350769042969, 32.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_10_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_10,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 33, !- X,Y,Z Vertex 1 {m}
  1267.08154296875, -640.963317871094, 30, !- X,Y,Z Vertex 2 {m}
  1265.68786621094, -629.219543457031, 30, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 33; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_10_Srf_4_glz_0_8c041ea0866b44f7ac20, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_10_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1266.69409179688, -637.698303222656, 32.165943145752, !- X,Y,Z Vertex 1 {m}
  1266.69409179688, -637.698303222656, 30.834056854248, !- X,Y,Z Vertex 2 {m}
  1266.07531738281, -632.484558105469, 30.834056854248, !- X,Y,Z Vertex 3 {m}
  1266.07531738281, -632.484558105469, 32.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_10_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_10,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1265.68786621094, -629.219543457031, 33, !- X,Y,Z Vertex 1 {m}
  1265.68786621094, -629.219543457031, 30, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 30, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 33; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_10_Srf_5_glz_0_183ab36808e045b8990b, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_10_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.59533691406, -629.349182128906, 32.4417877197266, !- X,Y,Z Vertex 1 {m}
  1264.59533691406, -629.349182128906, 30.5582141876221, !- X,Y,Z Vertex 2 {m}
  1260.90856933594, -629.786743164063, 30.5582141876221, !- X,Y,Z Vertex 3 {m}
  1260.90856933594, -629.786743164063, 32.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_10_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_10,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_10_Srf_11,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 33, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 30, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 30, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 33; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_10_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_10,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_10_Srf_10,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 33, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 30, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 30, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 33; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_2_Floor_10-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_10,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_2_Floor_10 DaylightingControls, !- Name
  Apartment_2_Floor_10,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 43,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 43,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 43,                 !- Name
  Apartment_2_Floor_10,                   !- Zone Name
  1260.51282246247,                       !- X-Coordinate of Reference Point {m}
  -635.788256501892,                      !- Y-Coordinate of Reference Point {m}
  31;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_2_Floor_10 Thermostat,        !- Name
  Apartment_2_Floor_10,                   !- Zone or ZoneList Name
  Apartment_2_Floor_10 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_2_Floor_10; !- Control Name 1

Schedule:Compact,
  Apartment_2_Floor_10 Thermostat Schedule, !- Name
  Apartment_2_Floor_10 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_2_Floor_10 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_2_Floor_10, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_2_Floor_10_space,   !- Name
  Apartment_2_Floor_10,                   !- Zone Name
  minHumidityApartment_2_Floor_10_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_2_Floor_10_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_2_Floor_10_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_2_Floor_10_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_2_Floor_10,                   !- Zone Name
  Apartment_2_Floor_10 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_2_Floor_10 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_2_Floor_10 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 43;                                !- Zone Air Node Name

NodeList,
  Apartment_2_Floor_10 Inlet Node List,   !- Name
  Node 236;                               !- Node Name 1

NodeList,
  Apartment_2_Floor_10 Exhaust Node List, !- Name
  Node 235;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_2_Floor_10 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 236,                               !- Zone Supply Air Node Name
  Node 235,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_2_Floor_10 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_2_Floor_10 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_2_Floor_10,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_2_Floor_10 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_2_Floor_10 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_2_Floor_11,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_2_Floor_11_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_2_Floor_11,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_12_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 36, !- X,Y,Z Vertex 1 {m}
