  1264.59533691406, -629.349182128906, 86.4417877197266, !- X,Y,Z Vertex 1 {m}
  1264.59533691406, -629.349182128906, 84.5582122802734, !- X,Y,Z Vertex 2 {m}
  1260.90856933594, -629.786743164063, 84.5582122802734, !- X,Y,Z Vertex 3 {m}
  1260.90856933594, -629.786743164063, 86.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_28_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_28,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_28_Srf_11,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 87, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 84, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 84, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 87; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_28_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_28,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_28_Srf_10,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 87, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 84, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 84, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 87; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_2_Floor_28-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_28,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_2_Floor_28 DaylightingControls, !- Name
  Apartment_2_Floor_28,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 61,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 61,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 61,                 !- Name
  Apartment_2_Floor_28,                   !- Zone Name
  1260.51282246247,                       !- X-Coordinate of Reference Point {m}
  -635.788256501892,                      !- Y-Coordinate of Reference Point {m}
  85;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_2_Floor_28 Thermostat,        !- Name
  Apartment_2_Floor_28,                   !- Zone or ZoneList Name
  Apartment_2_Floor_28 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_2_Floor_28; !- Control Name 1

Schedule:Compact,
  Apartment_2_Floor_28 Thermostat Schedule, !- Name
  Apartment_2_Floor_28 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_2_Floor_28 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_2_Floor_28, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_2_Floor_28_space,   !- Name
  Apartment_2_Floor_28,                   !- Zone Name
  minHumidityApartment_2_Floor_28_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_2_Floor_28_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_2_Floor_28_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_2_Floor_28_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_2_Floor_28,                   !- Zone Name
  Apartment_2_Floor_28 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_2_Floor_28 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_2_Floor_28 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 61;                                !- Zone Air Node Name

NodeList,
  Apartment_2_Floor_28 Inlet Node List,   !- Name
  Node 272;                               !- Node Name 1

NodeList,
  Apartment_2_Floor_28 Exhaust Node List, !- Name
  Node 271;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_2_Floor_28 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 272,                               !- Zone Supply Air Node Name
  Node 271,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_2_Floor_28 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_2_Floor_28 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_2_Floor_28,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_2_Floor_28 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_2_Floor_28 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_2_Floor_29,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_2_Floor_29_Srf_0,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_2_Floor_29,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_28_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 87, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 87, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 87, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 87; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_29_Srf_1,             !- Name
  Roof,                                   !- Surface Type
  IS_ROOF-A-5282,                         !- Construction Name
  Apartment_2_Floor_29,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 90, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 90, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 90, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 90; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_29_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_29,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 90, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 87, !- X,Y,Z Vertex 2 {m}
  1255.33776855469, -642.35693359375, 87, !- X,Y,Z Vertex 3 {m}
  1255.33776855469, -642.35693359375, 90; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_29_Srf_2_glz_0_11e5024e99a644848a3b, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_29_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1254.77062988281, -637.577697753906, 89.4417877197266, !- X,Y,Z Vertex 1 {m}
  1254.77062988281, -637.577697753906, 87.5582122802734, !- X,Y,Z Vertex 2 {m}
  1255.20812988281, -641.264343261719, 87.5582122802734, !- X,Y,Z Vertex 3 {m}
  1255.20812988281, -641.264343261719, 89.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_29_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_29,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1255.33776855469, -642.35693359375, 90, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 87, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 87, !- X,Y,Z Vertex 3 {m}
  1267.08154296875, -640.963317871094, 90; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_29_Srf_3_glz_0_fd07b2a62b5c48508a6d, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_29_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1258.60278320313, -641.969482421875, 89.1659469604492, !- X,Y,Z Vertex 1 {m}
  1258.60278320313, -641.969482421875, 87.8340530395508, !- X,Y,Z Vertex 2 {m}
  1263.81652832031, -641.350769042969, 87.8340530395508, !- X,Y,Z Vertex 3 {m}
  1263.81652832031, -641.350769042969, 89.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_29_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_29,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 90, !- X,Y,Z Vertex 1 {m}
  1267.08154296875, -640.963317871094, 87, !- X,Y,Z Vertex 2 {m}
  1265.68786621094, -629.219543457031, 87, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 90; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_29_Srf_4_glz_0_efe77d4239574afd8100, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_29_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1266.69409179688, -637.698303222656, 89.1659469604492, !- X,Y,Z Vertex 1 {m}
  1266.69409179688, -637.698303222656, 87.8340530395508, !- X,Y,Z Vertex 2 {m}
  1266.07531738281, -632.484558105469, 87.8340530395508, !- X,Y,Z Vertex 3 {m}
  1266.07531738281, -632.484558105469, 89.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_29_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_29,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1265.68786621094, -629.219543457031, 90, !- X,Y,Z Vertex 1 {m}
  1265.68786621094, -629.219543457031, 87, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 87, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 90; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_29_Srf_5_glz_0_e51ae169f1f448c79429, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_29_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.59533691406, -629.349182128906, 89.4417877197266, !- X,Y,Z Vertex 1 {m}
  1264.59533691406, -629.349182128906, 87.5582122802734, !- X,Y,Z Vertex 2 {m}
  1260.90856933594, -629.786743164063, 87.5582122802734, !- X,Y,Z Vertex 3 {m}
  1260.90856933594, -629.786743164063, 89.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_29_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_29,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_29_Srf_11,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 90, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 87, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 87, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 90; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_29_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_29,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_29_Srf_10,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 90, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 87, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 87, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 90; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_2_Floor_29-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_29,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_2_Floor_29 DaylightingControls, !- Name
  Apartment_2_Floor_29,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 62,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 62,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 62,                 !- Name
  Apartment_2_Floor_29,                   !- Zone Name
  1260.51282246247,                       !- X-Coordinate of Reference Point {m}
  -635.788256501892,                      !- Y-Coordinate of Reference Point {m}
  88;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_2_Floor_29 Thermostat,        !- Name
  Apartment_2_Floor_29,                   !- Zone or ZoneList Name
  Apartment_2_Floor_29 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_2_Floor_29; !- Control Name 1

Schedule:Compact,
  Apartment_2_Floor_29 Thermostat Schedule, !- Name
  Apartment_2_Floor_29 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_2_Floor_29 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_2_Floor_29, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_2_Floor_29_space,   !- Name
  Apartment_2_Floor_29,                   !- Zone Name
  minHumidityApartment_2_Floor_29_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_2_Floor_29_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_2_Floor_29_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_2_Floor_29_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_2_Floor_29,                   !- Zone Name
  Apartment_2_Floor_29 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_2_Floor_29 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_2_Floor_29 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 62;                                !- Zone Air Node Name

NodeList,
  Apartment_2_Floor_29 Inlet Node List,   !- Name
  Node 274;                               !- Node Name 1

NodeList,
  Apartment_2_Floor_29 Exhaust Node List, !- Name
  Node 273;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_2_Floor_29 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 274,                               !- Zone Supply Air Node Name
  Node 273,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_2_Floor_29 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_2_Floor_29 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_2_Floor_29,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_2_Floor_29 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_2_Floor_29 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_2_Floor_3,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_2_Floor_3_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_2_Floor_3,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_4_Srf_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 12, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 12, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 12, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_3_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_2_Floor_3,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_2_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 9, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 9,  !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 9, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 9; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_3_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_3,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 12, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 9, !- X,Y,Z Vertex 2 {m}
  1255.33776855469, -642.35693359375, 9,  !- X,Y,Z Vertex 3 {m}
  1255.33776855469, -642.35693359375, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_3_Srf_2_glz_0_c890b3874b22449a8a14, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_3_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1254.77062988281, -637.577697753906, 11.4417858123779, !- X,Y,Z Vertex 1 {m}
  1254.77062988281, -637.577697753906, 9.55821418762207, !- X,Y,Z Vertex 2 {m}
  1255.20812988281, -641.264343261719, 9.55821418762207, !- X,Y,Z Vertex 3 {m}
  1255.20812988281, -641.264343261719, 11.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_3_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_3,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1255.33776855469, -642.35693359375, 12, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 9,  !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 9, !- X,Y,Z Vertex 3 {m}
  1267.08154296875, -640.963317871094, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_3_Srf_3_glz_0_edd2b45ad06d4a16a50c, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_3_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1258.60278320313, -641.969482421875, 11.165943145752, !- X,Y,Z Vertex 1 {m}
  1258.60278320313, -641.969482421875, 9.83405685424805, !- X,Y,Z Vertex 2 {m}
  1263.81652832031, -641.350769042969, 9.83405685424805, !- X,Y,Z Vertex 3 {m}
  1263.81652832031, -641.350769042969, 11.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_3_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_3,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 12, !- X,Y,Z Vertex 1 {m}
  1267.08154296875, -640.963317871094, 9, !- X,Y,Z Vertex 2 {m}
  1265.68786621094, -629.219543457031, 9, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_3_Srf_4_glz_0_7dacc3a8fc784eaba454, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_3_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1266.69409179688, -637.698303222656, 11.165943145752, !- X,Y,Z Vertex 1 {m}
  1266.69409179688, -637.698303222656, 9.83405685424805, !- X,Y,Z Vertex 2 {m}
  1266.07531738281, -632.484558105469, 9.83405685424805, !- X,Y,Z Vertex 3 {m}
  1266.07531738281, -632.484558105469, 11.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_3_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_3,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1265.68786621094, -629.219543457031, 12, !- X,Y,Z Vertex 1 {m}
  1265.68786621094, -629.219543457031, 9, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 9, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_3_Srf_5_glz_0_f672b60be4904dfb995d, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_3_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.59533691406, -629.349182128906, 11.4417858123779, !- X,Y,Z Vertex 1 {m}
  1264.59533691406, -629.349182128906, 9.55821418762207, !- X,Y,Z Vertex 2 {m}
  1260.90856933594, -629.786743164063, 9.55821418762207, !- X,Y,Z Vertex 3 {m}
  1260.90856933594, -629.786743164063, 11.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_3_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_3,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_3_Srf_11,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 12, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 9, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 9, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_3_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_3,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_3_Srf_10,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 12, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 9, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 9, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 12; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_2_Floor_3-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_3,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_2_Floor_3 DaylightingControls, !- Name
  Apartment_2_Floor_3,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 36,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 36,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 36,                 !- Name
  Apartment_2_Floor_3,                    !- Zone Name
  1260.51282246247,                       !- X-Coordinate of Reference Point {m}
  -635.788256501892,                      !- Y-Coordinate of Reference Point {m}
  10;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_2_Floor_3 Thermostat,         !- Name
  Apartment_2_Floor_3,                    !- Zone or ZoneList Name
  Apartment_2_Floor_3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_2_Floor_3; !- Control Name 1

Schedule:Compact,
  Apartment_2_Floor_3 Thermostat Schedule, !- Name
  Apartment_2_Floor_3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_2_Floor_3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_2_Floor_3, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_2_Floor_3_space,    !- Name
  Apartment_2_Floor_3,                    !- Zone Name
  minHumidityApartment_2_Floor_3_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_2_Floor_3_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_2_Floor_3_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_2_Floor_3_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_2_Floor_3,                    !- Zone Name
  Apartment_2_Floor_3 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_2_Floor_3 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_2_Floor_3 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 36;                                !- Zone Air Node Name

NodeList,
  Apartment_2_Floor_3 Inlet Node List,    !- Name
  Node 222;                               !- Node Name 1

NodeList,
  Apartment_2_Floor_3 Exhaust Node List,  !- Name
  Node 221;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_2_Floor_3 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 222,                               !- Zone Supply Air Node Name
  Node 221,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_2_Floor_3 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_2_Floor_3 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_2_Floor_3,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_2_Floor_3 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_2_Floor_3 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_2_Floor_4,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_2_Floor_4_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_2_Floor_4,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_5_Srf_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 15, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 15, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 15, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_4_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_2_Floor_4,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_3_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 12, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 12, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 12, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_4_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_4,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 15, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 12, !- X,Y,Z Vertex 2 {m}
  1255.33776855469, -642.35693359375, 12, !- X,Y,Z Vertex 3 {m}
  1255.33776855469, -642.35693359375, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_4_Srf_2_glz_0_0a9e8ee0d74d4220b727, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_4_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1254.77062988281, -637.577697753906, 14.4417858123779, !- X,Y,Z Vertex 1 {m}
  1254.77062988281, -637.577697753906, 12.5582141876221, !- X,Y,Z Vertex 2 {m}
  1255.20812988281, -641.264343261719, 12.5582141876221, !- X,Y,Z Vertex 3 {m}
  1255.20812988281, -641.264343261719, 14.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_4_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_4,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1255.33776855469, -642.35693359375, 15, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 12, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 12, !- X,Y,Z Vertex 3 {m}
  1267.08154296875, -640.963317871094, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_4_Srf_3_glz_0_9d59fee8053f4e4f9cd6, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_4_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1258.60278320313, -641.969482421875, 14.165943145752, !- X,Y,Z Vertex 1 {m}
  1258.60278320313, -641.969482421875, 12.834056854248, !- X,Y,Z Vertex 2 {m}
  1263.81652832031, -641.350769042969, 12.834056854248, !- X,Y,Z Vertex 3 {m}
  1263.81652832031, -641.350769042969, 14.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_4_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_4,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 15, !- X,Y,Z Vertex 1 {m}
  1267.08154296875, -640.963317871094, 12, !- X,Y,Z Vertex 2 {m}
  1265.68786621094, -629.219543457031, 12, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_4_Srf_4_glz_0_4ecc91f3ea2b4363bfeb, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_4_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1266.69409179688, -637.698303222656, 14.165943145752, !- X,Y,Z Vertex 1 {m}
  1266.69409179688, -637.698303222656, 12.834056854248, !- X,Y,Z Vertex 2 {m}
  1266.07531738281, -632.484558105469, 12.834056854248, !- X,Y,Z Vertex 3 {m}
  1266.07531738281, -632.484558105469, 14.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_4_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_4,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1265.68786621094, -629.219543457031, 15, !- X,Y,Z Vertex 1 {m}
  1265.68786621094, -629.219543457031, 12, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 12, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_4_Srf_5_glz_0_e5202debbdde4fd88c55, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_4_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.59533691406, -629.349182128906, 14.4417858123779, !- X,Y,Z Vertex 1 {m}
  1264.59533691406, -629.349182128906, 12.5582141876221, !- X,Y,Z Vertex 2 {m}
  1260.90856933594, -629.786743164063, 12.5582141876221, !- X,Y,Z Vertex 3 {m}
  1260.90856933594, -629.786743164063, 14.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_4_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_4,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_4_Srf_11,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 15, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 12, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 12, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_4_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_4,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_4_Srf_10,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 15, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 12, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 12, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 15; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_2_Floor_4-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_4,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_2_Floor_4 DaylightingControls, !- Name
  Apartment_2_Floor_4,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 37,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 37,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 37,                 !- Name
  Apartment_2_Floor_4,                    !- Zone Name
  1260.51282246247,                       !- X-Coordinate of Reference Point {m}
  -635.788256501892,                      !- Y-Coordinate of Reference Point {m}
  13;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_2_Floor_4 Thermostat,         !- Name
  Apartment_2_Floor_4,                    !- Zone or ZoneList Name
  Apartment_2_Floor_4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_2_Floor_4; !- Control Name 1

Schedule:Compact,
  Apartment_2_Floor_4 Thermostat Schedule, !- Name
  Apartment_2_Floor_4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_2_Floor_4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_2_Floor_4, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_2_Floor_4_space,    !- Name
  Apartment_2_Floor_4,                    !- Zone Name
  minHumidityApartment_2_Floor_4_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_2_Floor_4_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_2_Floor_4_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_2_Floor_4_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_2_Floor_4,                    !- Zone Name
  Apartment_2_Floor_4 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_2_Floor_4 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_2_Floor_4 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 37;                                !- Zone Air Node Name

NodeList,
  Apartment_2_Floor_4 Inlet Node List,    !- Name
  Node 224;                               !- Node Name 1

NodeList,
  Apartment_2_Floor_4 Exhaust Node List,  !- Name
  Node 223;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_2_Floor_4 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 224,                               !- Zone Supply Air Node Name
  Node 223,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_2_Floor_4 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_2_Floor_4 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_2_Floor_4,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_2_Floor_4 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_2_Floor_4 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_2_Floor_5,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_2_Floor_5_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_2_Floor_5,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_6_Srf_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 18, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 18, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 18, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 18; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_5_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_2_Floor_5,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_4_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 15, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 15, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 15, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_5_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_5,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 18, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 15, !- X,Y,Z Vertex 2 {m}
  1255.33776855469, -642.35693359375, 15, !- X,Y,Z Vertex 3 {m}
  1255.33776855469, -642.35693359375, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_5_Srf_2_glz_0_81a74b7ed641405e9aed, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_5_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1254.77062988281, -637.577697753906, 17.4417858123779, !- X,Y,Z Vertex 1 {m}
  1254.77062988281, -637.577697753906, 15.5582141876221, !- X,Y,Z Vertex 2 {m}
  1255.20812988281, -641.264343261719, 15.5582141876221, !- X,Y,Z Vertex 3 {m}
  1255.20812988281, -641.264343261719, 17.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_5_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_5,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1255.33776855469, -642.35693359375, 18, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 15, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 15, !- X,Y,Z Vertex 3 {m}
  1267.08154296875, -640.963317871094, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_5_Srf_3_glz_0_06702114836c4fcc8142, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_5_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1258.60278320313, -641.969482421875, 17.165943145752, !- X,Y,Z Vertex 1 {m}
  1258.60278320313, -641.969482421875, 15.834056854248, !- X,Y,Z Vertex 2 {m}
  1263.81652832031, -641.350769042969, 15.834056854248, !- X,Y,Z Vertex 3 {m}
  1263.81652832031, -641.350769042969, 17.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_5_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_5,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 18, !- X,Y,Z Vertex 1 {m}
  1267.08154296875, -640.963317871094, 15, !- X,Y,Z Vertex 2 {m}
  1265.68786621094, -629.219543457031, 15, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_5_Srf_4_glz_0_83d2b44cd6104ad78442, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_5_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1266.69409179688, -637.698303222656, 17.165943145752, !- X,Y,Z Vertex 1 {m}
  1266.69409179688, -637.698303222656, 15.834056854248, !- X,Y,Z Vertex 2 {m}
  1266.07531738281, -632.484558105469, 15.834056854248, !- X,Y,Z Vertex 3 {m}
  1266.07531738281, -632.484558105469, 17.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_5_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_5,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1265.68786621094, -629.219543457031, 18, !- X,Y,Z Vertex 1 {m}
  1265.68786621094, -629.219543457031, 15, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 15, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_5_Srf_5_glz_0_628565f36dc0421b965d, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_5_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.59533691406, -629.349182128906, 17.4417858123779, !- X,Y,Z Vertex 1 {m}
  1264.59533691406, -629.349182128906, 15.5582141876221, !- X,Y,Z Vertex 2 {m}
  1260.90856933594, -629.786743164063, 15.5582141876221, !- X,Y,Z Vertex 3 {m}
  1260.90856933594, -629.786743164063, 17.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_5_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_5,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_5_Srf_11,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 18, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 15, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 15, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 18; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_5_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_5,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_5_Srf_10,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 18, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 15, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 15, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 18; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_2_Floor_5-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_5,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_2_Floor_5 DaylightingControls, !- Name
  Apartment_2_Floor_5,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 38,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 38,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 38,                 !- Name
  Apartment_2_Floor_5,                    !- Zone Name
  1260.51282246247,                       !- X-Coordinate of Reference Point {m}
  -635.788256501892,                      !- Y-Coordinate of Reference Point {m}
  16;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_2_Floor_5 Thermostat,         !- Name
  Apartment_2_Floor_5,                    !- Zone or ZoneList Name
  Apartment_2_Floor_5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_2_Floor_5; !- Control Name 1

Schedule:Compact,
  Apartment_2_Floor_5 Thermostat Schedule, !- Name
  Apartment_2_Floor_5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_2_Floor_5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_2_Floor_5, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_2_Floor_5_space,    !- Name
  Apartment_2_Floor_5,                    !- Zone Name
  minHumidityApartment_2_Floor_5_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_2_Floor_5_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_2_Floor_5_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_2_Floor_5_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_2_Floor_5,                    !- Zone Name
  Apartment_2_Floor_5 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_2_Floor_5 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_2_Floor_5 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 38;                                !- Zone Air Node Name

NodeList,
  Apartment_2_Floor_5 Inlet Node List,    !- Name
  Node 226;                               !- Node Name 1

NodeList,
  Apartment_2_Floor_5 Exhaust Node List,  !- Name
  Node 225;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_2_Floor_5 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 226,                               !- Zone Supply Air Node Name
  Node 225,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_2_Floor_5 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_2_Floor_5 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_2_Floor_5,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_2_Floor_5 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_2_Floor_5 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_2_Floor_6,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_2_Floor_6_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_2_Floor_6,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_7_Srf_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 21, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 21, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 21, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 21; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_6_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_2_Floor_6,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_5_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 18, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 18, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 18, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 18; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_6_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_6,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 21, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 18, !- X,Y,Z Vertex 2 {m}
  1255.33776855469, -642.35693359375, 18, !- X,Y,Z Vertex 3 {m}
  1255.33776855469, -642.35693359375, 21; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_6_Srf_2_glz_0_5433edbe521543c0b89c, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_6_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1254.77062988281, -637.577697753906, 20.4417858123779, !- X,Y,Z Vertex 1 {m}
  1254.77062988281, -637.577697753906, 18.5582141876221, !- X,Y,Z Vertex 2 {m}
  1255.20812988281, -641.264343261719, 18.5582141876221, !- X,Y,Z Vertex 3 {m}
  1255.20812988281, -641.264343261719, 20.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_6_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_6,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1255.33776855469, -642.35693359375, 21, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 18, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 18, !- X,Y,Z Vertex 3 {m}
  1267.08154296875, -640.963317871094, 21; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_6_Srf_3_glz_0_1880613a045d4c4e9bd5, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_6_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1258.60278320313, -641.969482421875, 20.165943145752, !- X,Y,Z Vertex 1 {m}
  1258.60278320313, -641.969482421875, 18.834056854248, !- X,Y,Z Vertex 2 {m}
  1263.81652832031, -641.350769042969, 18.834056854248, !- X,Y,Z Vertex 3 {m}
  1263.81652832031, -641.350769042969, 20.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_6_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_6,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 21, !- X,Y,Z Vertex 1 {m}
  1267.08154296875, -640.963317871094, 18, !- X,Y,Z Vertex 2 {m}
  1265.68786621094, -629.219543457031, 18, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 21; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_6_Srf_4_glz_0_d2a0412e589044a8b775, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_6_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1266.69409179688, -637.698303222656, 20.165943145752, !- X,Y,Z Vertex 1 {m}
  1266.69409179688, -637.698303222656, 18.834056854248, !- X,Y,Z Vertex 2 {m}
  1266.07531738281, -632.484558105469, 18.834056854248, !- X,Y,Z Vertex 3 {m}
  1266.07531738281, -632.484558105469, 20.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_6_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_6,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1265.68786621094, -629.219543457031, 21, !- X,Y,Z Vertex 1 {m}
  1265.68786621094, -629.219543457031, 18, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 18, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 21; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_6_Srf_5_glz_0_e853d67150dc428da851, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_6_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.59533691406, -629.349182128906, 20.4417858123779, !- X,Y,Z Vertex 1 {m}
  1264.59533691406, -629.349182128906, 18.5582141876221, !- X,Y,Z Vertex 2 {m}
  1260.90856933594, -629.786743164063, 18.5582141876221, !- X,Y,Z Vertex 3 {m}
  1260.90856933594, -629.786743164063, 20.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_6_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_6,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_6_Srf_11,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 21, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 18, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 18, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 21; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_6_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_6,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_6_Srf_10,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 21, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 18, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 18, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 21; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_2_Floor_6-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_6,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_2_Floor_6 DaylightingControls, !- Name
  Apartment_2_Floor_6,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 39,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 39,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 39,                 !- Name
  Apartment_2_Floor_6,                    !- Zone Name
  1260.51282246247,                       !- X-Coordinate of Reference Point {m}
  -635.788256501892,                      !- Y-Coordinate of Reference Point {m}
  19;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_2_Floor_6 Thermostat,         !- Name
  Apartment_2_Floor_6,                    !- Zone or ZoneList Name
  Apartment_2_Floor_6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_2_Floor_6; !- Control Name 1

Schedule:Compact,
  Apartment_2_Floor_6 Thermostat Schedule, !- Name
  Apartment_2_Floor_6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_2_Floor_6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_2_Floor_6, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_2_Floor_6_space,    !- Name
  Apartment_2_Floor_6,                    !- Zone Name
  minHumidityApartment_2_Floor_6_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_2_Floor_6_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_2_Floor_6_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_2_Floor_6_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_2_Floor_6,                    !- Zone Name
  Apartment_2_Floor_6 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_2_Floor_6 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_2_Floor_6 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 39;                                !- Zone Air Node Name

NodeList,
  Apartment_2_Floor_6 Inlet Node List,    !- Name
  Node 228;                               !- Node Name 1

NodeList,
  Apartment_2_Floor_6 Exhaust Node List,  !- Name
  Node 227;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_2_Floor_6 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 228,                               !- Zone Supply Air Node Name
  Node 227,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_2_Floor_6 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_2_Floor_6 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_2_Floor_6,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_2_Floor_6 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_2_Floor_6 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_2_Floor_7,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_2_Floor_7_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_2_Floor_7,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_8_Srf_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 24, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 24, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 24, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 24; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_7_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_2_Floor_7,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_6_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 21, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 21, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 21, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 21; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_7_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_7,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 24, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 21, !- X,Y,Z Vertex 2 {m}
  1255.33776855469, -642.35693359375, 21, !- X,Y,Z Vertex 3 {m}
  1255.33776855469, -642.35693359375, 24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_7_Srf_2_glz_0_1632aaa58f9f4c68bb8e, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_7_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1254.77062988281, -637.577697753906, 23.4417858123779, !- X,Y,Z Vertex 1 {m}
  1254.77062988281, -637.577697753906, 21.5582141876221, !- X,Y,Z Vertex 2 {m}
  1255.20812988281, -641.264343261719, 21.5582141876221, !- X,Y,Z Vertex 3 {m}
  1255.20812988281, -641.264343261719, 23.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_7_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_7,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1255.33776855469, -642.35693359375, 24, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 21, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 21, !- X,Y,Z Vertex 3 {m}
  1267.08154296875, -640.963317871094, 24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_7_Srf_3_glz_0_536669727c0b42b88e58, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_7_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1258.60278320313, -641.969482421875, 23.165943145752, !- X,Y,Z Vertex 1 {m}
  1258.60278320313, -641.969482421875, 21.834056854248, !- X,Y,Z Vertex 2 {m}
  1263.81652832031, -641.350769042969, 21.834056854248, !- X,Y,Z Vertex 3 {m}
  1263.81652832031, -641.350769042969, 23.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_7_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_7,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 24, !- X,Y,Z Vertex 1 {m}
  1267.08154296875, -640.963317871094, 21, !- X,Y,Z Vertex 2 {m}
  1265.68786621094, -629.219543457031, 21, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_7_Srf_4_glz_0_a383fb78ce5e42339b86, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_7_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1266.69409179688, -637.698303222656, 23.165943145752, !- X,Y,Z Vertex 1 {m}
  1266.69409179688, -637.698303222656, 21.834056854248, !- X,Y,Z Vertex 2 {m}
  1266.07531738281, -632.484558105469, 21.834056854248, !- X,Y,Z Vertex 3 {m}
  1266.07531738281, -632.484558105469, 23.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_7_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_7,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1265.68786621094, -629.219543457031, 24, !- X,Y,Z Vertex 1 {m}
  1265.68786621094, -629.219543457031, 21, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 21, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_7_Srf_5_glz_0_84f161df8211414fb276, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_7_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.59533691406, -629.349182128906, 23.4417858123779, !- X,Y,Z Vertex 1 {m}
  1264.59533691406, -629.349182128906, 21.5582141876221, !- X,Y,Z Vertex 2 {m}
  1260.90856933594, -629.786743164063, 21.5582141876221, !- X,Y,Z Vertex 3 {m}
  1260.90856933594, -629.786743164063, 23.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_7_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_7,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_7_Srf_11,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 24, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 21, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 21, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 24; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_7_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_7,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_7_Srf_10,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 24, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 21, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 21, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 24; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_2_Floor_7-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_7,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_2_Floor_7 DaylightingControls, !- Name
  Apartment_2_Floor_7,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 40,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 40,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 40,                 !- Name
  Apartment_2_Floor_7,                    !- Zone Name
  1260.51282246247,                       !- X-Coordinate of Reference Point {m}
  -635.788256501892,                      !- Y-Coordinate of Reference Point {m}
  22;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_2_Floor_7 Thermostat,         !- Name
  Apartment_2_Floor_7,                    !- Zone or ZoneList Name
  Apartment_2_Floor_7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_2_Floor_7; !- Control Name 1

Schedule:Compact,
  Apartment_2_Floor_7 Thermostat Schedule, !- Name
  Apartment_2_Floor_7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_2_Floor_7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_2_Floor_7, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_2_Floor_7_space,    !- Name
  Apartment_2_Floor_7,                    !- Zone Name
  minHumidityApartment_2_Floor_7_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_2_Floor_7_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_2_Floor_7_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_2_Floor_7_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_2_Floor_7,                    !- Zone Name
  Apartment_2_Floor_7 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_2_Floor_7 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_2_Floor_7 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 40;                                !- Zone Air Node Name

NodeList,
  Apartment_2_Floor_7 Inlet Node List,    !- Name
  Node 230;                               !- Node Name 1

NodeList,
  Apartment_2_Floor_7 Exhaust Node List,  !- Name
  Node 229;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_2_Floor_7 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 230,                               !- Zone Supply Air Node Name
  Node 229,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_2_Floor_7 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_2_Floor_7 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_2_Floor_7,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_2_Floor_7 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_2_Floor_7 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_2_Floor_8,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_2_Floor_8_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_2_Floor_8,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_9_Srf_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 27, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 27, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 27, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 27; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_8_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_2_Floor_8,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_7_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 24, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 24, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 24, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 24; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_8_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_8,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 27, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 24, !- X,Y,Z Vertex 2 {m}
  1255.33776855469, -642.35693359375, 24, !- X,Y,Z Vertex 3 {m}
  1255.33776855469, -642.35693359375, 27; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_8_Srf_2_glz_0_433abd812df0423c9649, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_8_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1254.77062988281, -637.577697753906, 26.4417858123779, !- X,Y,Z Vertex 1 {m}
  1254.77062988281, -637.577697753906, 24.5582141876221, !- X,Y,Z Vertex 2 {m}
  1255.20812988281, -641.264343261719, 24.5582141876221, !- X,Y,Z Vertex 3 {m}
  1255.20812988281, -641.264343261719, 26.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_8_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_8,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1255.33776855469, -642.35693359375, 27, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 24, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 24, !- X,Y,Z Vertex 3 {m}
  1267.08154296875, -640.963317871094, 27; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_8_Srf_3_glz_0_f6cc313d6af54edbb429, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_8_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1258.60278320313, -641.969482421875, 26.165943145752, !- X,Y,Z Vertex 1 {m}
  1258.60278320313, -641.969482421875, 24.834056854248, !- X,Y,Z Vertex 2 {m}
  1263.81652832031, -641.350769042969, 24.834056854248, !- X,Y,Z Vertex 3 {m}
  1263.81652832031, -641.350769042969, 26.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_8_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_8,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 27, !- X,Y,Z Vertex 1 {m}
  1267.08154296875, -640.963317871094, 24, !- X,Y,Z Vertex 2 {m}
  1265.68786621094, -629.219543457031, 24, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 27; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_8_Srf_4_glz_0_30457caff15f41eb9f85, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_8_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1266.69409179688, -637.698303222656, 26.165943145752, !- X,Y,Z Vertex 1 {m}
  1266.69409179688, -637.698303222656, 24.834056854248, !- X,Y,Z Vertex 2 {m}
  1266.07531738281, -632.484558105469, 24.834056854248, !- X,Y,Z Vertex 3 {m}
  1266.07531738281, -632.484558105469, 26.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_8_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_8,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1265.68786621094, -629.219543457031, 27, !- X,Y,Z Vertex 1 {m}
  1265.68786621094, -629.219543457031, 24, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 24, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 27; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_8_Srf_5_glz_0_dc5bafb2c19c4f26a9d0, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_8_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.59533691406, -629.349182128906, 26.4417858123779, !- X,Y,Z Vertex 1 {m}
  1264.59533691406, -629.349182128906, 24.5582141876221, !- X,Y,Z Vertex 2 {m}
  1260.90856933594, -629.786743164063, 24.5582141876221, !- X,Y,Z Vertex 3 {m}
  1260.90856933594, -629.786743164063, 26.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_8_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_8,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_8_Srf_11,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 27, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 24, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 24, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 27; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_8_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_8,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_8_Srf_10,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 27, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 24, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 24, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 27; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_2_Floor_8-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_8,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_2_Floor_8 DaylightingControls, !- Name
  Apartment_2_Floor_8,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 41,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 41,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 41,                 !- Name
  Apartment_2_Floor_8,                    !- Zone Name
  1260.51282246247,                       !- X-Coordinate of Reference Point {m}
  -635.788256501892,                      !- Y-Coordinate of Reference Point {m}
  25;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_2_Floor_8 Thermostat,         !- Name
  Apartment_2_Floor_8,                    !- Zone or ZoneList Name
  Apartment_2_Floor_8 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_2_Floor_8; !- Control Name 1

Schedule:Compact,
  Apartment_2_Floor_8 Thermostat Schedule, !- Name
  Apartment_2_Floor_8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_2_Floor_8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_2_Floor_8, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_2_Floor_8_space,    !- Name
  Apartment_2_Floor_8,                    !- Zone Name
  minHumidityApartment_2_Floor_8_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_2_Floor_8_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_2_Floor_8_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_2_Floor_8_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_2_Floor_8,                    !- Zone Name
  Apartment_2_Floor_8 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_2_Floor_8 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_2_Floor_8 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 41;                                !- Zone Air Node Name

NodeList,
  Apartment_2_Floor_8 Inlet Node List,    !- Name
  Node 232;                               !- Node Name 1

NodeList,
  Apartment_2_Floor_8 Exhaust Node List,  !- Name
  Node 231;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_2_Floor_8 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 232,                               !- Zone Supply Air Node Name
  Node 231,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_2_Floor_8 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_2_Floor_8 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_2_Floor_8,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_2_Floor_8 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_2_Floor_8 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_2_Floor_9,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_2_Floor_9_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_2_Floor_9,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_10_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 30, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 30, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 30, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 30; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_9_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_2_Floor_9,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_8_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 27, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 27, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 27, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 27; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_9_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_9,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 30, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 27, !- X,Y,Z Vertex 2 {m}
  1255.33776855469, -642.35693359375, 27, !- X,Y,Z Vertex 3 {m}
  1255.33776855469, -642.35693359375, 30; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_9_Srf_2_glz_0_2299ea0d503646b9aeff, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_9_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1254.77062988281, -637.577697753906, 29.4417858123779, !- X,Y,Z Vertex 1 {m}
  1254.77062988281, -637.577697753906, 27.5582141876221, !- X,Y,Z Vertex 2 {m}
  1255.20812988281, -641.264343261719, 27.5582141876221, !- X,Y,Z Vertex 3 {m}
  1255.20812988281, -641.264343261719, 29.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_9_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_9,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1255.33776855469, -642.35693359375, 30, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 27, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 27, !- X,Y,Z Vertex 3 {m}
  1267.08154296875, -640.963317871094, 30; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_9_Srf_3_glz_0_ffa2d23fe09d42348d0c, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_9_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1258.60278320313, -641.969482421875, 29.165943145752, !- X,Y,Z Vertex 1 {m}
  1258.60278320313, -641.969482421875, 27.834056854248, !- X,Y,Z Vertex 2 {m}
  1263.81652832031, -641.350769042969, 27.834056854248, !- X,Y,Z Vertex 3 {m}
  1263.81652832031, -641.350769042969, 29.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_9_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_9,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 30, !- X,Y,Z Vertex 1 {m}
  1267.08154296875, -640.963317871094, 27, !- X,Y,Z Vertex 2 {m}
  1265.68786621094, -629.219543457031, 27, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 30; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_9_Srf_4_glz_0_affbffec5e8a44f9b6a1, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_9_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1266.69409179688, -637.698303222656, 29.165943145752, !- X,Y,Z Vertex 1 {m}
  1266.69409179688, -637.698303222656, 27.834056854248, !- X,Y,Z Vertex 2 {m}
  1266.07531738281, -632.484558105469, 27.834056854248, !- X,Y,Z Vertex 3 {m}
  1266.07531738281, -632.484558105469, 29.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_9_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_9,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1265.68786621094, -629.219543457031, 30, !- X,Y,Z Vertex 1 {m}
  1265.68786621094, -629.219543457031, 27, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 27, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 30; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_9_Srf_5_glz_0_c5f622f62e334ada9347, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_9_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.59533691406, -629.349182128906, 29.4417858123779, !- X,Y,Z Vertex 1 {m}
  1264.59533691406, -629.349182128906, 27.5582141876221, !- X,Y,Z Vertex 2 {m}
  1260.90856933594, -629.786743164063, 27.5582141876221, !- X,Y,Z Vertex 3 {m}
  1260.90856933594, -629.786743164063, 29.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_9_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_9,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_9_Srf_11,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 30, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 27, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 27, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 30; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_9_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_9,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_9_Srf_10,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 30, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 27, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 27, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 30; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_2_Floor_9-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_9,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_2_Floor_9 DaylightingControls, !- Name
  Apartment_2_Floor_9,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 42,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 42,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 42,                 !- Name
  Apartment_2_Floor_9,                    !- Zone Name
  1260.51282246247,                       !- X-Coordinate of Reference Point {m}
  -635.788256501892,                      !- Y-Coordinate of Reference Point {m}
  28;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_2_Floor_9 Thermostat,         !- Name
  Apartment_2_Floor_9,                    !- Zone or ZoneList Name
  Apartment_2_Floor_9 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_2_Floor_9; !- Control Name 1

Schedule:Compact,
  Apartment_2_Floor_9 Thermostat Schedule, !- Name
  Apartment_2_Floor_9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_2_Floor_9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_2_Floor_9, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_2_Floor_9_space,    !- Name
  Apartment_2_Floor_9,                    !- Zone Name
  minHumidityApartment_2_Floor_9_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_2_Floor_9_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_2_Floor_9_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_2_Floor_9_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_2_Floor_9,                    !- Zone Name
  Apartment_2_Floor_9 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_2_Floor_9 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_2_Floor_9 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 42;                                !- Zone Air Node Name

NodeList,
  Apartment_2_Floor_9 Inlet Node List,    !- Name
  Node 234;                               !- Node Name 1

NodeList,
  Apartment_2_Floor_9 Exhaust Node List,  !- Name
  Node 233;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_2_Floor_9 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 234,                               !- Zone Supply Air Node Name
  Node 233,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_2_Floor_9 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_2_Floor_9 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_2_Floor_9,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_2_Floor_9 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_2_Floor_9 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_3_Floor_0,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_3_Floor_0_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_3_Floor_0,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_1_Srf_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 3,  !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 3, !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 3,     !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_0_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_3_Floor_0,                    !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Nosun,                                  !- Sun Exposure
  Nowind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 0,     !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 0, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 0,  !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_0_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_0,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 3,  !- X,Y,Z Vertex 1 {m}
  1251.85363769531, -612.99755859375, 0,  !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 0, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_0_Srf_2_glz_0_9a93be878bd5454f8c46, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_0_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1251.98327636719, -614.090148925781, 2.44178581237793, !- X,Y,Z Vertex 1 {m}
  1251.98327636719, -614.090148925781, 0.558214068412781, !- X,Y,Z Vertex 2 {m}
  1252.42077636719, -617.77685546875, 0.558214068412781, !- X,Y,Z Vertex 3 {m}
  1252.42077636719, -617.77685546875, 2.44178581237793; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_0_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_0,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 3,   !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 0,   !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 0,     !- X,Y,Z Vertex 3 {m}
  1264.99108886719, -623.34765625, 3;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_0_Srf_3_glz_0_1b6a98ef1cee46deab66, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_0_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.21179199219, -623.914855957031, 2.44178581237793, !- X,Y,Z Vertex 1 {m}
  1260.21179199219, -623.914855957031, 0.558214068412781, !- X,Y,Z Vertex 2 {m}
  1263.8984375, -623.477294921875, 0.558214068412781, !- X,Y,Z Vertex 3 {m}
  1263.8984375, -623.477294921875, 2.44178581237793; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_0_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_0,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 3,     !- X,Y,Z Vertex 1 {m}
  1264.99108886719, -623.34765625, 0,     !- X,Y,Z Vertex 2 {m}
  1263.59741210938, -611.603881835938, 0, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_0_Srf_4_glz_0_aeb4e0e1e733464b9b77, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_0_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.60363769531, -620.082702636719, 2.16594314575195, !- X,Y,Z Vertex 1 {m}
  1264.60363769531, -620.082702636719, 0.834056794643402, !- X,Y,Z Vertex 2 {m}
  1263.98486328125, -614.868896484375, 0.834056794643402, !- X,Y,Z Vertex 3 {m}
  1263.98486328125, -614.868896484375, 2.16594314575195; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_0_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_0,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1263.59741210938, -611.603881835938, 3, !- X,Y,Z Vertex 1 {m}
  1263.59741210938, -611.603881835938, 0, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 0,  !- X,Y,Z Vertex 3 {m}
  1251.85363769531, -612.99755859375, 3;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_0_Srf_5_glz_0_2ae128c6b33a4da5af6f, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_0_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.33239746094, -611.991333007813, 2.16594314575195, !- X,Y,Z Vertex 1 {m}
  1260.33239746094, -611.991333007813, 0.834056794643402, !- X,Y,Z Vertex 2 {m}
  1255.11865234375, -612.610107421875, 0.834056794643402, !- X,Y,Z Vertex 3 {m}
  1255.11865234375, -612.610107421875, 2.16594314575195; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_0_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_0,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_0_Srf_7,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 3, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 0, !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 0, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_0_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_0,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_0_Srf_8,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 3, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 0, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 0,   !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 3;   !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_3_Floor_0-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_0,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_3_Floor_0 DaylightingControls, !- Name
  Apartment_3_Floor_0,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 3,                  !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 3,                  !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 3,                  !- Name
  Apartment_3_Floor_0,                    !- Zone Name
  1258.42235699004,                       !- X-Coordinate of Reference Point {m}
  -618.172603533653,                      !- Y-Coordinate of Reference Point {m}
  0.999999999999986;                      !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_3_Floor_0 Thermostat,         !- Name
  Apartment_3_Floor_0,                    !- Zone or ZoneList Name
  Apartment_3_Floor_0 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_3_Floor_0; !- Control Name 1

Schedule:Compact,
  Apartment_3_Floor_0 Thermostat Schedule, !- Name
  Apartment_3_Floor_0 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_3_Floor_0 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_3_Floor_0, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_3_Floor_0_space,    !- Name
  Apartment_3_Floor_0,                    !- Zone Name
  minHumidityApartment_3_Floor_0_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_3_Floor_0_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_3_Floor_0_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_3_Floor_0_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_3_Floor_0,                    !- Zone Name
  Apartment_3_Floor_0 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_3_Floor_0 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_3_Floor_0 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 3;                                 !- Zone Air Node Name

NodeList,
  Apartment_3_Floor_0 Inlet Node List,    !- Name
  Node 156;                               !- Node Name 1

NodeList,
  Apartment_3_Floor_0 Exhaust Node List,  !- Name
  Node 155;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_3_Floor_0 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 156,                               !- Zone Supply Air Node Name
  Node 155,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_3_Floor_0 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_3_Floor_0 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_3_Floor_0,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_3_Floor_0 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_3_Floor_0 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_3_Floor_1,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_3_Floor_1_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_3_Floor_1,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_2_Srf_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 6,  !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 6, !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 6,     !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_1_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_3_Floor_1,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_0_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 3,     !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 3, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 3,  !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_1_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_1,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 6,  !- X,Y,Z Vertex 1 {m}
  1251.85363769531, -612.99755859375, 3,  !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 3, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_1_Srf_2_glz_0_6102f59d8e644678a046, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_1_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1251.98327636719, -614.090148925781, 5.44178581237793, !- X,Y,Z Vertex 1 {m}
  1251.98327636719, -614.090148925781, 3.55821418762207, !- X,Y,Z Vertex 2 {m}
  1252.42077636719, -617.77685546875, 3.55821418762207, !- X,Y,Z Vertex 3 {m}
  1252.42077636719, -617.77685546875, 5.44178581237793; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_1_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_1,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 6,   !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 3,   !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 3,     !- X,Y,Z Vertex 3 {m}
  1264.99108886719, -623.34765625, 6;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_1_Srf_3_glz_0_459e5e9edbe1447c9eb9, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_1_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.21179199219, -623.914855957031, 5.44178581237793, !- X,Y,Z Vertex 1 {m}
  1260.21179199219, -623.914855957031, 3.55821418762207, !- X,Y,Z Vertex 2 {m}
  1263.8984375, -623.477294921875, 3.55821418762207, !- X,Y,Z Vertex 3 {m}
  1263.8984375, -623.477294921875, 5.44178581237793; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_1_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_1,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 6,     !- X,Y,Z Vertex 1 {m}
  1264.99108886719, -623.34765625, 3,     !- X,Y,Z Vertex 2 {m}
  1263.59741210938, -611.603881835938, 3, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_1_Srf_4_glz_0_0f0fb88aa2c84968bbdd, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_1_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.60363769531, -620.082702636719, 5.16594314575195, !- X,Y,Z Vertex 1 {m}
  1264.60363769531, -620.082702636719, 3.83405685424805, !- X,Y,Z Vertex 2 {m}
  1263.98486328125, -614.868896484375, 3.83405685424805, !- X,Y,Z Vertex 3 {m}
  1263.98486328125, -614.868896484375, 5.16594314575195; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_1_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_1,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1263.59741210938, -611.603881835938, 6, !- X,Y,Z Vertex 1 {m}
  1263.59741210938, -611.603881835938, 3, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 3,  !- X,Y,Z Vertex 3 {m}
  1251.85363769531, -612.99755859375, 6;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_1_Srf_5_glz_0_c99ef592207944d7b0a9, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_1_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.33239746094, -611.991333007813, 5.16594314575195, !- X,Y,Z Vertex 1 {m}
  1260.33239746094, -611.991333007813, 3.83405685424805, !- X,Y,Z Vertex 2 {m}
  1255.11865234375, -612.610107421875, 3.83405685424805, !- X,Y,Z Vertex 3 {m}
  1255.11865234375, -612.610107421875, 5.16594314575195; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_1_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_1,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_1_Srf_7,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 6, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 3, !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 3, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_1_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_1,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_1_Srf_8,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 6, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 3, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 3,   !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 6;   !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_3_Floor_1-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_1,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_3_Floor_1 DaylightingControls, !- Name
  Apartment_3_Floor_1,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 63,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 63,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 63,                 !- Name
  Apartment_3_Floor_1,                    !- Zone Name
  1258.42235699004,                       !- X-Coordinate of Reference Point {m}
  -618.172603533653,                      !- Y-Coordinate of Reference Point {m}
  3.99999999999999;                       !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_3_Floor_1 Thermostat,         !- Name
  Apartment_3_Floor_1,                    !- Zone or ZoneList Name
  Apartment_3_Floor_1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_3_Floor_1; !- Control Name 1

Schedule:Compact,
  Apartment_3_Floor_1 Thermostat Schedule, !- Name
  Apartment_3_Floor_1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_3_Floor_1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_3_Floor_1, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_3_Floor_1_space,    !- Name
  Apartment_3_Floor_1,                    !- Zone Name
  minHumidityApartment_3_Floor_1_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_3_Floor_1_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_3_Floor_1_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_3_Floor_1_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_3_Floor_1,                    !- Zone Name
  Apartment_3_Floor_1 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_3_Floor_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_3_Floor_1 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 63;                                !- Zone Air Node Name

NodeList,
  Apartment_3_Floor_1 Inlet Node List,    !- Name
  Node 276;                               !- Node Name 1

NodeList,
  Apartment_3_Floor_1 Exhaust Node List,  !- Name
  Node 275;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_3_Floor_1 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 276,                               !- Zone Supply Air Node Name
  Node 275,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_3_Floor_1 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_3_Floor_1 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_3_Floor_1,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_3_Floor_1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_3_Floor_1 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_3_Floor_10,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_3_Floor_10_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_3_Floor_10,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_11_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 33, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 33, !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 33,    !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 33; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_10_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_3_Floor_10,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_9_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 30,    !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 30, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 30, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 30; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_10_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_10,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 33, !- X,Y,Z Vertex 1 {m}
  1251.85363769531, -612.99755859375, 30, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 30, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 33; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_10_Srf_2_glz_0_928eff6d06774ff8b767, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_10_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1251.98327636719, -614.090148925781, 32.4417877197266, !- X,Y,Z Vertex 1 {m}
  1251.98327636719, -614.090148925781, 30.5582141876221, !- X,Y,Z Vertex 2 {m}
  1252.42077636719, -617.77685546875, 30.5582141876221, !- X,Y,Z Vertex 3 {m}
  1252.42077636719, -617.77685546875, 32.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_10_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_10,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 33,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 30,  !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 30,    !- X,Y,Z Vertex 3 {m}
  1264.99108886719, -623.34765625, 33;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_10_Srf_3_glz_0_e3301c8d718943068c34, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_10_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.21179199219, -623.914855957031, 32.4417877197266, !- X,Y,Z Vertex 1 {m}
  1260.21179199219, -623.914855957031, 30.5582141876221, !- X,Y,Z Vertex 2 {m}
  1263.8984375, -623.477294921875, 30.5582141876221, !- X,Y,Z Vertex 3 {m}
  1263.8984375, -623.477294921875, 32.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_10_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_10,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 33,    !- X,Y,Z Vertex 1 {m}
  1264.99108886719, -623.34765625, 30,    !- X,Y,Z Vertex 2 {m}
  1263.59741210938, -611.603881835938, 30, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 33; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_10_Srf_4_glz_0_6fb8d47c88f24e7abf03, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_10_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.60363769531, -620.082702636719, 32.165943145752, !- X,Y,Z Vertex 1 {m}
  1264.60363769531, -620.082702636719, 30.834056854248, !- X,Y,Z Vertex 2 {m}
  1263.98486328125, -614.868896484375, 30.834056854248, !- X,Y,Z Vertex 3 {m}
  1263.98486328125, -614.868896484375, 32.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_10_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_10,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1263.59741210938, -611.603881835938, 33, !- X,Y,Z Vertex 1 {m}
  1263.59741210938, -611.603881835938, 30, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 30, !- X,Y,Z Vertex 3 {m}
  1251.85363769531, -612.99755859375, 33; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_10_Srf_5_glz_0_3b387d1aae854bfaae63, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_10_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.33239746094, -611.991333007813, 32.165943145752, !- X,Y,Z Vertex 1 {m}
  1260.33239746094, -611.991333007813, 30.834056854248, !- X,Y,Z Vertex 2 {m}
  1255.11865234375, -612.610107421875, 30.834056854248, !- X,Y,Z Vertex 3 {m}
  1255.11865234375, -612.610107421875, 32.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_10_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_10,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_10_Srf_7,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 33, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 30, !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 30, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 33; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_10_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_10,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_10_Srf_8,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 33, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 30, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 30,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 33;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_3_Floor_10-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_10,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_3_Floor_10 DaylightingControls, !- Name
  Apartment_3_Floor_10,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 72,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 72,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 72,                 !- Name
  Apartment_3_Floor_10,                   !- Zone Name
  1258.42235699004,                       !- X-Coordinate of Reference Point {m}
  -618.172603533653,                      !- Y-Coordinate of Reference Point {m}
  31;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_3_Floor_10 Thermostat,        !- Name
  Apartment_3_Floor_10,                   !- Zone or ZoneList Name
  Apartment_3_Floor_10 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_3_Floor_10; !- Control Name 1

Schedule:Compact,
  Apartment_3_Floor_10 Thermostat Schedule, !- Name
  Apartment_3_Floor_10 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_3_Floor_10 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_3_Floor_10, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_3_Floor_10_space,   !- Name
  Apartment_3_Floor_10,                   !- Zone Name
  minHumidityApartment_3_Floor_10_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_3_Floor_10_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_3_Floor_10_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_3_Floor_10_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_3_Floor_10,                   !- Zone Name
  Apartment_3_Floor_10 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_3_Floor_10 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_3_Floor_10 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 72;                                !- Zone Air Node Name

NodeList,
  Apartment_3_Floor_10 Inlet Node List,   !- Name
  Node 294;                               !- Node Name 1

NodeList,
  Apartment_3_Floor_10 Exhaust Node List, !- Name
  Node 293;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_3_Floor_10 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 294,                               !- Zone Supply Air Node Name
  Node 293,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_3_Floor_10 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_3_Floor_10 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_3_Floor_10,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_3_Floor_10 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_3_Floor_10 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_3_Floor_11,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_3_Floor_11_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_3_Floor_11,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_12_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 36, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 36, !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 36,    !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 36; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_11_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_3_Floor_11,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_10_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 33,    !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 33, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 33, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 33; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_11_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_11,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 36, !- X,Y,Z Vertex 1 {m}
  1251.85363769531, -612.99755859375, 33, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 33, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 36; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_11_Srf_2_glz_0_4b1e67b3dd154f7699d8, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_11_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1251.98327636719, -614.090148925781, 35.4417877197266, !- X,Y,Z Vertex 1 {m}
  1251.98327636719, -614.090148925781, 33.5582122802734, !- X,Y,Z Vertex 2 {m}
  1252.42077636719, -617.77685546875, 33.5582122802734, !- X,Y,Z Vertex 3 {m}
  1252.42077636719, -617.77685546875, 35.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_11_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_11,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 36,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 33,  !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 33,    !- X,Y,Z Vertex 3 {m}
  1264.99108886719, -623.34765625, 36;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_11_Srf_3_glz_0_538ba2e176aa48d0abb6, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_11_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.21179199219, -623.914855957031, 35.4417877197266, !- X,Y,Z Vertex 1 {m}
  1260.21179199219, -623.914855957031, 33.5582122802734, !- X,Y,Z Vertex 2 {m}
  1263.8984375, -623.477294921875, 33.5582122802734, !- X,Y,Z Vertex 3 {m}
  1263.8984375, -623.477294921875, 35.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_11_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_11,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 36,    !- X,Y,Z Vertex 1 {m}
  1264.99108886719, -623.34765625, 33,    !- X,Y,Z Vertex 2 {m}
  1263.59741210938, -611.603881835938, 33, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 36; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_11_Srf_4_glz_0_213b1a750df84ce0a4d2, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_11_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.60363769531, -620.082702636719, 35.165943145752, !- X,Y,Z Vertex 1 {m}
  1264.60363769531, -620.082702636719, 33.834056854248, !- X,Y,Z Vertex 2 {m}
  1263.98486328125, -614.868896484375, 33.834056854248, !- X,Y,Z Vertex 3 {m}
  1263.98486328125, -614.868896484375, 35.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_11_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_11,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1263.59741210938, -611.603881835938, 36, !- X,Y,Z Vertex 1 {m}
  1263.59741210938, -611.603881835938, 33, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 33, !- X,Y,Z Vertex 3 {m}
  1251.85363769531, -612.99755859375, 36; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_11_Srf_5_glz_0_fbe7aaf3d26a4865a140, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_11_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.33239746094, -611.991333007813, 35.165943145752, !- X,Y,Z Vertex 1 {m}
  1260.33239746094, -611.991333007813, 33.834056854248, !- X,Y,Z Vertex 2 {m}
  1255.11865234375, -612.610107421875, 33.834056854248, !- X,Y,Z Vertex 3 {m}
  1255.11865234375, -612.610107421875, 35.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_11_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_11,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_11_Srf_7,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 36, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 33, !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 33, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 36; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_11_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_11,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_11_Srf_8,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 36, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 33, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 33,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 36;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_3_Floor_11-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_11,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_3_Floor_11 DaylightingControls, !- Name
  Apartment_3_Floor_11,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 73,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 73,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 73,                 !- Name
  Apartment_3_Floor_11,                   !- Zone Name
  1258.42235699004,                       !- X-Coordinate of Reference Point {m}
  -618.172603533653,                      !- Y-Coordinate of Reference Point {m}
  34;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_3_Floor_11 Thermostat,        !- Name
  Apartment_3_Floor_11,                   !- Zone or ZoneList Name
  Apartment_3_Floor_11 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_3_Floor_11; !- Control Name 1

Schedule:Compact,
  Apartment_3_Floor_11 Thermostat Schedule, !- Name
  Apartment_3_Floor_11 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_3_Floor_11 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_3_Floor_11, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_3_Floor_11_space,   !- Name
  Apartment_3_Floor_11,                   !- Zone Name
  minHumidityApartment_3_Floor_11_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_3_Floor_11_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_3_Floor_11_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_3_Floor_11_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_3_Floor_11,                   !- Zone Name
  Apartment_3_Floor_11 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_3_Floor_11 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_3_Floor_11 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 73;                                !- Zone Air Node Name

NodeList,
  Apartment_3_Floor_11 Inlet Node List,   !- Name
  Node 296;                               !- Node Name 1

NodeList,
  Apartment_3_Floor_11 Exhaust Node List, !- Name
  Node 295;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_3_Floor_11 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 296,                               !- Zone Supply Air Node Name
  Node 295,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_3_Floor_11 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_3_Floor_11 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_3_Floor_11,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_3_Floor_11 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_3_Floor_11 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_3_Floor_12,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_3_Floor_12_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_3_Floor_12,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_13_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 39, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 39, !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 39,    !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 39; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_12_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_3_Floor_12,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_11_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 36,    !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 36, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 36, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 36; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_12_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_12,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 39, !- X,Y,Z Vertex 1 {m}
  1251.85363769531, -612.99755859375, 36, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 36, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 39; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_12_Srf_2_glz_0_716b61c6e3ac45b4a43c, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_12_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1251.98327636719, -614.090148925781, 38.4417877197266, !- X,Y,Z Vertex 1 {m}
  1251.98327636719, -614.090148925781, 36.5582122802734, !- X,Y,Z Vertex 2 {m}
  1252.42077636719, -617.77685546875, 36.5582122802734, !- X,Y,Z Vertex 3 {m}
  1252.42077636719, -617.77685546875, 38.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_12_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_12,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 39,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 36,  !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 36,    !- X,Y,Z Vertex 3 {m}
  1264.99108886719, -623.34765625, 39;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_12_Srf_3_glz_0_2ebb237b82734d5eaa02, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_12_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.21179199219, -623.914855957031, 38.4417877197266, !- X,Y,Z Vertex 1 {m}
  1260.21179199219, -623.914855957031, 36.5582122802734, !- X,Y,Z Vertex 2 {m}
  1263.8984375, -623.477294921875, 36.5582122802734, !- X,Y,Z Vertex 3 {m}
  1263.8984375, -623.477294921875, 38.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_12_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_12,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 39,    !- X,Y,Z Vertex 1 {m}
  1264.99108886719, -623.34765625, 36,    !- X,Y,Z Vertex 2 {m}
  1263.59741210938, -611.603881835938, 36, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 39; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_12_Srf_4_glz_0_d57bb4f3c0074d348fa7, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_12_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.60363769531, -620.082702636719, 38.165943145752, !- X,Y,Z Vertex 1 {m}
  1264.60363769531, -620.082702636719, 36.834056854248, !- X,Y,Z Vertex 2 {m}
  1263.98486328125, -614.868896484375, 36.834056854248, !- X,Y,Z Vertex 3 {m}
  1263.98486328125, -614.868896484375, 38.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_12_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_12,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1263.59741210938, -611.603881835938, 39, !- X,Y,Z Vertex 1 {m}
  1263.59741210938, -611.603881835938, 36, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 36, !- X,Y,Z Vertex 3 {m}
  1251.85363769531, -612.99755859375, 39; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_12_Srf_5_glz_0_4c3e823bee91453dbc2f, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_12_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.33239746094, -611.991333007813, 38.165943145752, !- X,Y,Z Vertex 1 {m}
  1260.33239746094, -611.991333007813, 36.834056854248, !- X,Y,Z Vertex 2 {m}
  1255.11865234375, -612.610107421875, 36.834056854248, !- X,Y,Z Vertex 3 {m}
  1255.11865234375, -612.610107421875, 38.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_12_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_12,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_12_Srf_7,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 39, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 36, !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 36, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 39; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_12_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_12,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_12_Srf_8,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 39, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 36, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 36,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 39;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_3_Floor_12-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_12,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_3_Floor_12 DaylightingControls, !- Name
  Apartment_3_Floor_12,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 74,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 74,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 74,                 !- Name
  Apartment_3_Floor_12,                   !- Zone Name
  1258.42235699004,                       !- X-Coordinate of Reference Point {m}
  -618.172603533653,                      !- Y-Coordinate of Reference Point {m}
  37;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_3_Floor_12 Thermostat,        !- Name
  Apartment_3_Floor_12,                   !- Zone or ZoneList Name
  Apartment_3_Floor_12 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_3_Floor_12; !- Control Name 1

Schedule:Compact,
  Apartment_3_Floor_12 Thermostat Schedule, !- Name
  Apartment_3_Floor_12 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_3_Floor_12 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_3_Floor_12, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_3_Floor_12_space,   !- Name
  Apartment_3_Floor_12,                   !- Zone Name
  minHumidityApartment_3_Floor_12_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_3_Floor_12_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_3_Floor_12_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_3_Floor_12_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_3_Floor_12,                   !- Zone Name
  Apartment_3_Floor_12 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_3_Floor_12 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_3_Floor_12 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 74;                                !- Zone Air Node Name

NodeList,
  Apartment_3_Floor_12 Inlet Node List,   !- Name
  Node 298;                               !- Node Name 1

NodeList,
  Apartment_3_Floor_12 Exhaust Node List, !- Name
  Node 297;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_3_Floor_12 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 298,                               !- Zone Supply Air Node Name
  Node 297,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_3_Floor_12 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_3_Floor_12 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_3_Floor_12,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_3_Floor_12 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_3_Floor_12 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_3_Floor_13,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_3_Floor_13_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_3_Floor_13,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_14_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 42, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 42, !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 42,    !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 42; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_13_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_3_Floor_13,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_12_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 39,    !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 39, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 39, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 39; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_13_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_13,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 42, !- X,Y,Z Vertex 1 {m}
  1251.85363769531, -612.99755859375, 39, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 39, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 42; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_13_Srf_2_glz_0_7ad66564c51f46acbcb8, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_13_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1251.98327636719, -614.090148925781, 41.4417877197266, !- X,Y,Z Vertex 1 {m}
  1251.98327636719, -614.090148925781, 39.5582122802734, !- X,Y,Z Vertex 2 {m}
  1252.42077636719, -617.77685546875, 39.5582122802734, !- X,Y,Z Vertex 3 {m}
  1252.42077636719, -617.77685546875, 41.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_13_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_13,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 42,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 39,  !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 39,    !- X,Y,Z Vertex 3 {m}
  1264.99108886719, -623.34765625, 42;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_13_Srf_3_glz_0_b3fa6045479b4021bd4e, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_13_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.21179199219, -623.914855957031, 41.4417877197266, !- X,Y,Z Vertex 1 {m}
  1260.21179199219, -623.914855957031, 39.5582122802734, !- X,Y,Z Vertex 2 {m}
  1263.8984375, -623.477294921875, 39.5582122802734, !- X,Y,Z Vertex 3 {m}
  1263.8984375, -623.477294921875, 41.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_13_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_13,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 42,    !- X,Y,Z Vertex 1 {m}
  1264.99108886719, -623.34765625, 39,    !- X,Y,Z Vertex 2 {m}
  1263.59741210938, -611.603881835938, 39, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 42; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_13_Srf_4_glz_0_9880ddff5c2844d5ab4c, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_13_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.60363769531, -620.082702636719, 41.165943145752, !- X,Y,Z Vertex 1 {m}
  1264.60363769531, -620.082702636719, 39.834056854248, !- X,Y,Z Vertex 2 {m}
  1263.98486328125, -614.868896484375, 39.834056854248, !- X,Y,Z Vertex 3 {m}
  1263.98486328125, -614.868896484375, 41.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_13_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_13,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1263.59741210938, -611.603881835938, 42, !- X,Y,Z Vertex 1 {m}
  1263.59741210938, -611.603881835938, 39, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 39, !- X,Y,Z Vertex 3 {m}
  1251.85363769531, -612.99755859375, 42; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_13_Srf_5_glz_0_02317efa0c0542bf9fbf, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_13_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.33239746094, -611.991333007813, 41.165943145752, !- X,Y,Z Vertex 1 {m}
  1260.33239746094, -611.991333007813, 39.834056854248, !- X,Y,Z Vertex 2 {m}
  1255.11865234375, -612.610107421875, 39.834056854248, !- X,Y,Z Vertex 3 {m}
  1255.11865234375, -612.610107421875, 41.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_13_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_13,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_13_Srf_7,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 42, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 39, !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 39, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 42; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_13_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_13,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_13_Srf_8,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 42, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 39, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 39,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 42;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_3_Floor_13-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_13,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_3_Floor_13 DaylightingControls, !- Name
  Apartment_3_Floor_13,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 75,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 75,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 75,                 !- Name
  Apartment_3_Floor_13,                   !- Zone Name
  1258.42235699004,                       !- X-Coordinate of Reference Point {m}
  -618.172603533653,                      !- Y-Coordinate of Reference Point {m}
  40;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_3_Floor_13 Thermostat,        !- Name
  Apartment_3_Floor_13,                   !- Zone or ZoneList Name
  Apartment_3_Floor_13 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_3_Floor_13; !- Control Name 1

Schedule:Compact,
  Apartment_3_Floor_13 Thermostat Schedule, !- Name
  Apartment_3_Floor_13 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_3_Floor_13 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_3_Floor_13, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_3_Floor_13_space,   !- Name
  Apartment_3_Floor_13,                   !- Zone Name
  minHumidityApartment_3_Floor_13_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_3_Floor_13_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_3_Floor_13_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_3_Floor_13_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_3_Floor_13,                   !- Zone Name
  Apartment_3_Floor_13 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_3_Floor_13 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_3_Floor_13 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 75;                                !- Zone Air Node Name

NodeList,
  Apartment_3_Floor_13 Inlet Node List,   !- Name
  Node 300;                               !- Node Name 1

NodeList,
  Apartment_3_Floor_13 Exhaust Node List, !- Name
  Node 299;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_3_Floor_13 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 300,                               !- Zone Supply Air Node Name
  Node 299,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_3_Floor_13 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_3_Floor_13 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_3_Floor_13,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_3_Floor_13 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_3_Floor_13 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_3_Floor_14,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_3_Floor_14_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_3_Floor_14,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_15_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 45, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 45, !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 45,    !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 45; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_14_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_3_Floor_14,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_13_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 42,    !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 42, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 42, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 42; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_14_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_14,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 45, !- X,Y,Z Vertex 1 {m}
  1251.85363769531, -612.99755859375, 42, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 42, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 45; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_14_Srf_2_glz_0_98f4bc0c29884e44a934, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_14_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1251.98327636719, -614.090148925781, 44.4417877197266, !- X,Y,Z Vertex 1 {m}
  1251.98327636719, -614.090148925781, 42.5582122802734, !- X,Y,Z Vertex 2 {m}
  1252.42077636719, -617.77685546875, 42.5582122802734, !- X,Y,Z Vertex 3 {m}
  1252.42077636719, -617.77685546875, 44.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_14_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_14,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 45,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 42,  !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 42,    !- X,Y,Z Vertex 3 {m}
  1264.99108886719, -623.34765625, 45;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_14_Srf_3_glz_0_5baae29590444544ac23, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_14_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.21179199219, -623.914855957031, 44.4417877197266, !- X,Y,Z Vertex 1 {m}
  1260.21179199219, -623.914855957031, 42.5582122802734, !- X,Y,Z Vertex 2 {m}
  1263.8984375, -623.477294921875, 42.5582122802734, !- X,Y,Z Vertex 3 {m}
  1263.8984375, -623.477294921875, 44.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_14_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_14,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 45,    !- X,Y,Z Vertex 1 {m}
  1264.99108886719, -623.34765625, 42,    !- X,Y,Z Vertex 2 {m}
  1263.59741210938, -611.603881835938, 42, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 45; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_14_Srf_4_glz_0_bf7f8a7281874d7f9e2b, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_14_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.60363769531, -620.082702636719, 44.165943145752, !- X,Y,Z Vertex 1 {m}
  1264.60363769531, -620.082702636719, 42.834056854248, !- X,Y,Z Vertex 2 {m}
  1263.98486328125, -614.868896484375, 42.834056854248, !- X,Y,Z Vertex 3 {m}
  1263.98486328125, -614.868896484375, 44.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_14_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_14,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1263.59741210938, -611.603881835938, 45, !- X,Y,Z Vertex 1 {m}
  1263.59741210938, -611.603881835938, 42, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 42, !- X,Y,Z Vertex 3 {m}
  1251.85363769531, -612.99755859375, 45; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_14_Srf_5_glz_0_fcf289a3377148d3ad25, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_14_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.33239746094, -611.991333007813, 44.165943145752, !- X,Y,Z Vertex 1 {m}
  1260.33239746094, -611.991333007813, 42.834056854248, !- X,Y,Z Vertex 2 {m}
  1255.11865234375, -612.610107421875, 42.834056854248, !- X,Y,Z Vertex 3 {m}
  1255.11865234375, -612.610107421875, 44.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_14_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_14,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_14_Srf_7,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 45, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 42, !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 42, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 45; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_14_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_14,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_14_Srf_8,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 45, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 42, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 42,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 45;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_3_Floor_14-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_14,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_3_Floor_14 DaylightingControls, !- Name
  Apartment_3_Floor_14,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 76,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 76,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 76,                 !- Name
  Apartment_3_Floor_14,                   !- Zone Name
  1258.42235699004,                       !- X-Coordinate of Reference Point {m}
  -618.172603533653,                      !- Y-Coordinate of Reference Point {m}
  43;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_3_Floor_14 Thermostat,        !- Name
  Apartment_3_Floor_14,                   !- Zone or ZoneList Name
  Apartment_3_Floor_14 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_3_Floor_14; !- Control Name 1

Schedule:Compact,
  Apartment_3_Floor_14 Thermostat Schedule, !- Name
  Apartment_3_Floor_14 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_3_Floor_14 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_3_Floor_14, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_3_Floor_14_space,   !- Name
  Apartment_3_Floor_14,                   !- Zone Name
  minHumidityApartment_3_Floor_14_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_3_Floor_14_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_3_Floor_14_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_3_Floor_14_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_3_Floor_14,                   !- Zone Name
  Apartment_3_Floor_14 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_3_Floor_14 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_3_Floor_14 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 76;                                !- Zone Air Node Name

NodeList,
  Apartment_3_Floor_14 Inlet Node List,   !- Name
  Node 302;                               !- Node Name 1

NodeList,
  Apartment_3_Floor_14 Exhaust Node List, !- Name
  Node 301;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_3_Floor_14 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 302,                               !- Zone Supply Air Node Name
  Node 301,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_3_Floor_14 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_3_Floor_14 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_3_Floor_14,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_3_Floor_14 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_3_Floor_14 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_3_Floor_15,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_3_Floor_15_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_3_Floor_15,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_16_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 48, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 48, !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 48,    !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 48; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_15_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_3_Floor_15,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_14_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 45,    !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 45, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 45, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 45; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_15_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_15,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 48, !- X,Y,Z Vertex 1 {m}
  1251.85363769531, -612.99755859375, 45, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 45, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 48; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_15_Srf_2_glz_0_62dadb78ca554b0aa5ae, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_15_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1251.98327636719, -614.090148925781, 47.4417877197266, !- X,Y,Z Vertex 1 {m}
  1251.98327636719, -614.090148925781, 45.5582122802734, !- X,Y,Z Vertex 2 {m}
  1252.42077636719, -617.77685546875, 45.5582122802734, !- X,Y,Z Vertex 3 {m}
  1252.42077636719, -617.77685546875, 47.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_15_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_15,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 48,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 45,  !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 45,    !- X,Y,Z Vertex 3 {m}
  1264.99108886719, -623.34765625, 48;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_15_Srf_3_glz_0_f2ef84e4f8de4ff5860b, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_15_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.21179199219, -623.914855957031, 47.4417877197266, !- X,Y,Z Vertex 1 {m}
  1260.21179199219, -623.914855957031, 45.5582122802734, !- X,Y,Z Vertex 2 {m}
  1263.8984375, -623.477294921875, 45.5582122802734, !- X,Y,Z Vertex 3 {m}
  1263.8984375, -623.477294921875, 47.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_15_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_15,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 48,    !- X,Y,Z Vertex 1 {m}
  1264.99108886719, -623.34765625, 45,    !- X,Y,Z Vertex 2 {m}
  1263.59741210938, -611.603881835938, 45, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 48; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_15_Srf_4_glz_0_928019824c62408898db, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_15_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.60363769531, -620.082702636719, 47.165943145752, !- X,Y,Z Vertex 1 {m}
  1264.60363769531, -620.082702636719, 45.834056854248, !- X,Y,Z Vertex 2 {m}
  1263.98486328125, -614.868896484375, 45.834056854248, !- X,Y,Z Vertex 3 {m}
  1263.98486328125, -614.868896484375, 47.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_15_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_15,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1263.59741210938, -611.603881835938, 48, !- X,Y,Z Vertex 1 {m}
  1263.59741210938, -611.603881835938, 45, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 45, !- X,Y,Z Vertex 3 {m}
  1251.85363769531, -612.99755859375, 48; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_15_Srf_5_glz_0_00a54529d1d248e889cb, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_15_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.33239746094, -611.991333007813, 47.165943145752, !- X,Y,Z Vertex 1 {m}
  1260.33239746094, -611.991333007813, 45.834056854248, !- X,Y,Z Vertex 2 {m}
  1255.11865234375, -612.610107421875, 45.834056854248, !- X,Y,Z Vertex 3 {m}
  1255.11865234375, -612.610107421875, 47.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_15_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_15,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_15_Srf_7,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 48, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 45, !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 45, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 48; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_15_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_15,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_15_Srf_8,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 48, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 45, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 45,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 48;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_3_Floor_15-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_15,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_3_Floor_15 DaylightingControls, !- Name
  Apartment_3_Floor_15,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 77,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 77,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 77,                 !- Name
  Apartment_3_Floor_15,                   !- Zone Name
  1258.42235699004,                       !- X-Coordinate of Reference Point {m}
  -618.172603533653,                      !- Y-Coordinate of Reference Point {m}
  46;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_3_Floor_15 Thermostat,        !- Name
  Apartment_3_Floor_15,                   !- Zone or ZoneList Name
  Apartment_3_Floor_15 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_3_Floor_15; !- Control Name 1

Schedule:Compact,
  Apartment_3_Floor_15 Thermostat Schedule, !- Name
  Apartment_3_Floor_15 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_3_Floor_15 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_3_Floor_15, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_3_Floor_15_space,   !- Name
  Apartment_3_Floor_15,                   !- Zone Name
  minHumidityApartment_3_Floor_15_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_3_Floor_15_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_3_Floor_15_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_3_Floor_15_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_3_Floor_15,                   !- Zone Name
  Apartment_3_Floor_15 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_3_Floor_15 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_3_Floor_15 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 77;                                !- Zone Air Node Name

NodeList,
  Apartment_3_Floor_15 Inlet Node List,   !- Name
  Node 304;                               !- Node Name 1

NodeList,
  Apartment_3_Floor_15 Exhaust Node List, !- Name
  Node 303;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_3_Floor_15 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 304,                               !- Zone Supply Air Node Name
  Node 303,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_3_Floor_15 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_3_Floor_15 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_3_Floor_15,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_3_Floor_15 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_3_Floor_15 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_3_Floor_16,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_3_Floor_16_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_3_Floor_16,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_17_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 51, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 51, !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 51,    !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 51; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_16_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_3_Floor_16,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_15_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 48,    !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 48, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 48, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 48; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_16_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_16,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 51, !- X,Y,Z Vertex 1 {m}
  1251.85363769531, -612.99755859375, 48, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 48, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 51; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_16_Srf_2_glz_0_682ee27fdc9c4690b109, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_16_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1251.98327636719, -614.090148925781, 50.4417877197266, !- X,Y,Z Vertex 1 {m}
  1251.98327636719, -614.090148925781, 48.5582122802734, !- X,Y,Z Vertex 2 {m}
  1252.42077636719, -617.77685546875, 48.5582122802734, !- X,Y,Z Vertex 3 {m}
  1252.42077636719, -617.77685546875, 50.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_16_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_16,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 51,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 48,  !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 48,    !- X,Y,Z Vertex 3 {m}
  1264.99108886719, -623.34765625, 51;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_16_Srf_3_glz_0_4f42b4520c534ee8b65a, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_16_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.21179199219, -623.914855957031, 50.4417877197266, !- X,Y,Z Vertex 1 {m}
  1260.21179199219, -623.914855957031, 48.5582122802734, !- X,Y,Z Vertex 2 {m}
  1263.8984375, -623.477294921875, 48.5582122802734, !- X,Y,Z Vertex 3 {m}
  1263.8984375, -623.477294921875, 50.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_16_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_16,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 51,    !- X,Y,Z Vertex 1 {m}
  1264.99108886719, -623.34765625, 48,    !- X,Y,Z Vertex 2 {m}
  1263.59741210938, -611.603881835938, 48, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 51; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_16_Srf_4_glz_0_7f8f934cc14d48988197, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_16_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.60363769531, -620.082702636719, 50.165943145752, !- X,Y,Z Vertex 1 {m}
  1264.60363769531, -620.082702636719, 48.834056854248, !- X,Y,Z Vertex 2 {m}
  1263.98486328125, -614.868896484375, 48.834056854248, !- X,Y,Z Vertex 3 {m}
  1263.98486328125, -614.868896484375, 50.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_16_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_16,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1263.59741210938, -611.603881835938, 51, !- X,Y,Z Vertex 1 {m}
  1263.59741210938, -611.603881835938, 48, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 48, !- X,Y,Z Vertex 3 {m}
  1251.85363769531, -612.99755859375, 51; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_16_Srf_5_glz_0_a8a34504983d4ebbac3b, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_16_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.33239746094, -611.991333007813, 50.165943145752, !- X,Y,Z Vertex 1 {m}
  1260.33239746094, -611.991333007813, 48.834056854248, !- X,Y,Z Vertex 2 {m}
  1255.11865234375, -612.610107421875, 48.834056854248, !- X,Y,Z Vertex 3 {m}
  1255.11865234375, -612.610107421875, 50.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_16_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_16,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_16_Srf_7,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 51, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 48, !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 48, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 51; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_16_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_16,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_16_Srf_8,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 51, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 48, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 48,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 51;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_3_Floor_16-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_16,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_3_Floor_16 DaylightingControls, !- Name
  Apartment_3_Floor_16,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 78,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 78,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 78,                 !- Name
  Apartment_3_Floor_16,                   !- Zone Name
  1258.42235699004,                       !- X-Coordinate of Reference Point {m}
  -618.172603533653,                      !- Y-Coordinate of Reference Point {m}
  49;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_3_Floor_16 Thermostat,        !- Name
  Apartment_3_Floor_16,                   !- Zone or ZoneList Name
  Apartment_3_Floor_16 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_3_Floor_16; !- Control Name 1

Schedule:Compact,
  Apartment_3_Floor_16 Thermostat Schedule, !- Name
  Apartment_3_Floor_16 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_3_Floor_16 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_3_Floor_16, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_3_Floor_16_space,   !- Name
  Apartment_3_Floor_16,                   !- Zone Name
  minHumidityApartment_3_Floor_16_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_3_Floor_16_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_3_Floor_16_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_3_Floor_16_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_3_Floor_16,                   !- Zone Name
  Apartment_3_Floor_16 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_3_Floor_16 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_3_Floor_16 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 78;                                !- Zone Air Node Name

NodeList,
  Apartment_3_Floor_16 Inlet Node List,   !- Name
  Node 306;                               !- Node Name 1

NodeList,
  Apartment_3_Floor_16 Exhaust Node List, !- Name
  Node 305;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_3_Floor_16 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 306,                               !- Zone Supply Air Node Name
  Node 305,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_3_Floor_16 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_3_Floor_16 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_3_Floor_16,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_3_Floor_16 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_3_Floor_16 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_3_Floor_17,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_3_Floor_17_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_3_Floor_17,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_18_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 54, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 54, !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 54,    !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 54; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_17_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_3_Floor_17,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_16_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 51,    !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 51, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 51, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 51; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_17_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_17,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 54, !- X,Y,Z Vertex 1 {m}
  1251.85363769531, -612.99755859375, 51, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 51, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 54; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_17_Srf_2_glz_0_df519a749d984c0fb2e5, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_17_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1251.98327636719, -614.090148925781, 53.4417877197266, !- X,Y,Z Vertex 1 {m}
  1251.98327636719, -614.090148925781, 51.5582122802734, !- X,Y,Z Vertex 2 {m}
  1252.42077636719, -617.77685546875, 51.5582122802734, !- X,Y,Z Vertex 3 {m}
  1252.42077636719, -617.77685546875, 53.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_17_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_17,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 54,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 51,  !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 51,    !- X,Y,Z Vertex 3 {m}
  1264.99108886719, -623.34765625, 54;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_17_Srf_3_glz_0_eef948b58aed40bf87df, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_17_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.21179199219, -623.914855957031, 53.4417877197266, !- X,Y,Z Vertex 1 {m}
  1260.21179199219, -623.914855957031, 51.5582122802734, !- X,Y,Z Vertex 2 {m}
  1263.8984375, -623.477294921875, 51.5582122802734, !- X,Y,Z Vertex 3 {m}
  1263.8984375, -623.477294921875, 53.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_17_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_17,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 54,    !- X,Y,Z Vertex 1 {m}
  1264.99108886719, -623.34765625, 51,    !- X,Y,Z Vertex 2 {m}
  1263.59741210938, -611.603881835938, 51, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 54; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_17_Srf_4_glz_0_04733b0a6a284cf98c81, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_17_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.60363769531, -620.082702636719, 53.165943145752, !- X,Y,Z Vertex 1 {m}
  1264.60363769531, -620.082702636719, 51.834056854248, !- X,Y,Z Vertex 2 {m}
  1263.98486328125, -614.868896484375, 51.834056854248, !- X,Y,Z Vertex 3 {m}
  1263.98486328125, -614.868896484375, 53.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_17_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_17,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1263.59741210938, -611.603881835938, 54, !- X,Y,Z Vertex 1 {m}
  1263.59741210938, -611.603881835938, 51, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 51, !- X,Y,Z Vertex 3 {m}
  1251.85363769531, -612.99755859375, 54; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_17_Srf_5_glz_0_032bb8ae8bbc4c619970, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_17_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.33239746094, -611.991333007813, 53.165943145752, !- X,Y,Z Vertex 1 {m}
  1260.33239746094, -611.991333007813, 51.834056854248, !- X,Y,Z Vertex 2 {m}
  1255.11865234375, -612.610107421875, 51.834056854248, !- X,Y,Z Vertex 3 {m}
  1255.11865234375, -612.610107421875, 53.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_17_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_17,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_17_Srf_7,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 54, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 51, !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 51, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 54; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_17_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_17,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_17_Srf_8,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 54, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 51, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 51,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 54;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_3_Floor_17-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_17,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_3_Floor_17 DaylightingControls, !- Name
  Apartment_3_Floor_17,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 79,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 79,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 79,                 !- Name
  Apartment_3_Floor_17,                   !- Zone Name
  1258.42235699004,                       !- X-Coordinate of Reference Point {m}
  -618.172603533653,                      !- Y-Coordinate of Reference Point {m}
  52;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_3_Floor_17 Thermostat,        !- Name
  Apartment_3_Floor_17,                   !- Zone or ZoneList Name
  Apartment_3_Floor_17 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_3_Floor_17; !- Control Name 1

Schedule:Compact,
  Apartment_3_Floor_17 Thermostat Schedule, !- Name
  Apartment_3_Floor_17 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_3_Floor_17 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_3_Floor_17, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_3_Floor_17_space,   !- Name
  Apartment_3_Floor_17,                   !- Zone Name
  minHumidityApartment_3_Floor_17_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_3_Floor_17_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_3_Floor_17_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_3_Floor_17_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_3_Floor_17,                   !- Zone Name
  Apartment_3_Floor_17 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_3_Floor_17 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_3_Floor_17 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 79;                                !- Zone Air Node Name

NodeList,
  Apartment_3_Floor_17 Inlet Node List,   !- Name
  Node 308;                               !- Node Name 1

NodeList,
  Apartment_3_Floor_17 Exhaust Node List, !- Name
  Node 307;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_3_Floor_17 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 308,                               !- Zone Supply Air Node Name
  Node 307,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
