  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_3_Floor_17 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_3_Floor_17 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_3_Floor_17,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_3_Floor_17 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_3_Floor_17 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_3_Floor_18,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_3_Floor_18_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_3_Floor_18,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_19_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 57, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 57, !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 57,    !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 57; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_18_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_3_Floor_18,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_17_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 54,    !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 54, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 54, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 54; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_18_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_18,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 57, !- X,Y,Z Vertex 1 {m}
  1251.85363769531, -612.99755859375, 54, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 54, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 57; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_18_Srf_2_glz_0_325a16f55ba24f02a6cc, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_18_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1251.98327636719, -614.090148925781, 56.4417877197266, !- X,Y,Z Vertex 1 {m}
  1251.98327636719, -614.090148925781, 54.5582122802734, !- X,Y,Z Vertex 2 {m}
  1252.42077636719, -617.77685546875, 54.5582122802734, !- X,Y,Z Vertex 3 {m}
  1252.42077636719, -617.77685546875, 56.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_18_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_18,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 57,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 54,  !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 54,    !- X,Y,Z Vertex 3 {m}
  1264.99108886719, -623.34765625, 57;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_18_Srf_3_glz_0_218ed425752f4cd680e5, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_18_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.21179199219, -623.914855957031, 56.4417877197266, !- X,Y,Z Vertex 1 {m}
  1260.21179199219, -623.914855957031, 54.5582122802734, !- X,Y,Z Vertex 2 {m}
  1263.8984375, -623.477294921875, 54.5582122802734, !- X,Y,Z Vertex 3 {m}
  1263.8984375, -623.477294921875, 56.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_18_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_18,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 57,    !- X,Y,Z Vertex 1 {m}
  1264.99108886719, -623.34765625, 54,    !- X,Y,Z Vertex 2 {m}
  1263.59741210938, -611.603881835938, 54, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 57; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_18_Srf_4_glz_0_12098f4e80e341ef8669, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_18_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.60363769531, -620.082702636719, 56.165943145752, !- X,Y,Z Vertex 1 {m}
  1264.60363769531, -620.082702636719, 54.834056854248, !- X,Y,Z Vertex 2 {m}
  1263.98486328125, -614.868896484375, 54.834056854248, !- X,Y,Z Vertex 3 {m}
  1263.98486328125, -614.868896484375, 56.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_18_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_18,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1263.59741210938, -611.603881835938, 57, !- X,Y,Z Vertex 1 {m}
  1263.59741210938, -611.603881835938, 54, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 54, !- X,Y,Z Vertex 3 {m}
  1251.85363769531, -612.99755859375, 57; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_18_Srf_5_glz_0_25a370d1c3a34eb7bba7, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_18_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.33239746094, -611.991333007813, 56.165943145752, !- X,Y,Z Vertex 1 {m}
  1260.33239746094, -611.991333007813, 54.834056854248, !- X,Y,Z Vertex 2 {m}
  1255.11865234375, -612.610107421875, 54.834056854248, !- X,Y,Z Vertex 3 {m}
  1255.11865234375, -612.610107421875, 56.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_18_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_18,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_18_Srf_7,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 57, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 54, !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 54, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 57; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_18_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_18,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_18_Srf_8,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 57, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 54, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 54,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 57;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_3_Floor_18-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_18,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_3_Floor_18 DaylightingControls, !- Name
  Apartment_3_Floor_18,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 80,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 80,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 80,                 !- Name
  Apartment_3_Floor_18,                   !- Zone Name
  1258.42235699004,                       !- X-Coordinate of Reference Point {m}
  -618.172603533653,                      !- Y-Coordinate of Reference Point {m}
  55;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_3_Floor_18 Thermostat,        !- Name
  Apartment_3_Floor_18,                   !- Zone or ZoneList Name
  Apartment_3_Floor_18 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_3_Floor_18; !- Control Name 1

Schedule:Compact,
  Apartment_3_Floor_18 Thermostat Schedule, !- Name
  Apartment_3_Floor_18 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_3_Floor_18 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_3_Floor_18, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_3_Floor_18_space,   !- Name
  Apartment_3_Floor_18,                   !- Zone Name
  minHumidityApartment_3_Floor_18_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_3_Floor_18_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_3_Floor_18_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_3_Floor_18_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_3_Floor_18,                   !- Zone Name
  Apartment_3_Floor_18 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_3_Floor_18 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_3_Floor_18 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 80;                                !- Zone Air Node Name

NodeList,
  Apartment_3_Floor_18 Inlet Node List,   !- Name
  Node 310;                               !- Node Name 1

NodeList,
  Apartment_3_Floor_18 Exhaust Node List, !- Name
  Node 309;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_3_Floor_18 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 310,                               !- Zone Supply Air Node Name
  Node 309,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_3_Floor_18 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_3_Floor_18 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_3_Floor_18,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_3_Floor_18 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_3_Floor_18 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_3_Floor_19,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_3_Floor_19_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_3_Floor_19,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_20_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 60, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 60, !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 60,    !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 60; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_19_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_3_Floor_19,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_18_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 57,    !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 57, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 57, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 57; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_19_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_19,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 60, !- X,Y,Z Vertex 1 {m}
  1251.85363769531, -612.99755859375, 57, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 57, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 60; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_19_Srf_2_glz_0_6c42f391048b4e5f925e, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_19_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1251.98327636719, -614.090148925781, 59.4417877197266, !- X,Y,Z Vertex 1 {m}
  1251.98327636719, -614.090148925781, 57.5582122802734, !- X,Y,Z Vertex 2 {m}
  1252.42077636719, -617.77685546875, 57.5582122802734, !- X,Y,Z Vertex 3 {m}
  1252.42077636719, -617.77685546875, 59.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_19_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_19,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 60,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 57,  !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 57,    !- X,Y,Z Vertex 3 {m}
  1264.99108886719, -623.34765625, 60;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_19_Srf_3_glz_0_572283e7ea8f46c7965c, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_19_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.21179199219, -623.914855957031, 59.4417877197266, !- X,Y,Z Vertex 1 {m}
  1260.21179199219, -623.914855957031, 57.5582122802734, !- X,Y,Z Vertex 2 {m}
  1263.8984375, -623.477294921875, 57.5582122802734, !- X,Y,Z Vertex 3 {m}
  1263.8984375, -623.477294921875, 59.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_19_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_19,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 60,    !- X,Y,Z Vertex 1 {m}
  1264.99108886719, -623.34765625, 57,    !- X,Y,Z Vertex 2 {m}
  1263.59741210938, -611.603881835938, 57, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 60; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_19_Srf_4_glz_0_9eb0eb9d093d4b22b624, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_19_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.60363769531, -620.082702636719, 59.165943145752, !- X,Y,Z Vertex 1 {m}
  1264.60363769531, -620.082702636719, 57.834056854248, !- X,Y,Z Vertex 2 {m}
  1263.98486328125, -614.868896484375, 57.834056854248, !- X,Y,Z Vertex 3 {m}
  1263.98486328125, -614.868896484375, 59.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_19_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_19,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1263.59741210938, -611.603881835938, 60, !- X,Y,Z Vertex 1 {m}
  1263.59741210938, -611.603881835938, 57, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 57, !- X,Y,Z Vertex 3 {m}
  1251.85363769531, -612.99755859375, 60; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_19_Srf_5_glz_0_f763e33204a9494085bb, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_19_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.33239746094, -611.991333007813, 59.165943145752, !- X,Y,Z Vertex 1 {m}
  1260.33239746094, -611.991333007813, 57.834056854248, !- X,Y,Z Vertex 2 {m}
  1255.11865234375, -612.610107421875, 57.834056854248, !- X,Y,Z Vertex 3 {m}
  1255.11865234375, -612.610107421875, 59.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_19_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_19,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_19_Srf_7,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 60, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 57, !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 57, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 60; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_19_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_19,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_19_Srf_8,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 60, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 57, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 57,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 60;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_3_Floor_19-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_19,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_3_Floor_19 DaylightingControls, !- Name
  Apartment_3_Floor_19,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 81,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 81,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 81,                 !- Name
  Apartment_3_Floor_19,                   !- Zone Name
  1258.42235699004,                       !- X-Coordinate of Reference Point {m}
  -618.172603533653,                      !- Y-Coordinate of Reference Point {m}
  58;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_3_Floor_19 Thermostat,        !- Name
  Apartment_3_Floor_19,                   !- Zone or ZoneList Name
  Apartment_3_Floor_19 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_3_Floor_19; !- Control Name 1

Schedule:Compact,
  Apartment_3_Floor_19 Thermostat Schedule, !- Name
  Apartment_3_Floor_19 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_3_Floor_19 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_3_Floor_19, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_3_Floor_19_space,   !- Name
  Apartment_3_Floor_19,                   !- Zone Name
  minHumidityApartment_3_Floor_19_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_3_Floor_19_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_3_Floor_19_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_3_Floor_19_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_3_Floor_19,                   !- Zone Name
  Apartment_3_Floor_19 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_3_Floor_19 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_3_Floor_19 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 81;                                !- Zone Air Node Name

NodeList,
  Apartment_3_Floor_19 Inlet Node List,   !- Name
  Node 312;                               !- Node Name 1

NodeList,
  Apartment_3_Floor_19 Exhaust Node List, !- Name
  Node 311;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_3_Floor_19 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 312,                               !- Zone Supply Air Node Name
  Node 311,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_3_Floor_19 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_3_Floor_19 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_3_Floor_19,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_3_Floor_19 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_3_Floor_19 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_3_Floor_2,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_3_Floor_2_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_3_Floor_2,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_3_Srf_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 9,  !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 9, !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 9,     !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 9; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_2_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_3_Floor_2,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_1_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 6,     !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 6, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 6,  !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_2_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_2,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 9,  !- X,Y,Z Vertex 1 {m}
  1251.85363769531, -612.99755859375, 6,  !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 6, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 9; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_2_Srf_2_glz_0_6db8a515f2804dd382a9, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_2_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1251.98327636719, -614.090148925781, 8.44178581237793, !- X,Y,Z Vertex 1 {m}
  1251.98327636719, -614.090148925781, 6.55821418762207, !- X,Y,Z Vertex 2 {m}
  1252.42077636719, -617.77685546875, 6.55821418762207, !- X,Y,Z Vertex 3 {m}
  1252.42077636719, -617.77685546875, 8.44178581237793; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_2_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_2,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 9,   !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 6,   !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 6,     !- X,Y,Z Vertex 3 {m}
  1264.99108886719, -623.34765625, 9;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_2_Srf_3_glz_0_e7126b40a8e346bda8c2, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_2_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.21179199219, -623.914855957031, 8.44178581237793, !- X,Y,Z Vertex 1 {m}
  1260.21179199219, -623.914855957031, 6.55821418762207, !- X,Y,Z Vertex 2 {m}
  1263.8984375, -623.477294921875, 6.55821418762207, !- X,Y,Z Vertex 3 {m}
  1263.8984375, -623.477294921875, 8.44178581237793; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_2_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_2,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 9,     !- X,Y,Z Vertex 1 {m}
  1264.99108886719, -623.34765625, 6,     !- X,Y,Z Vertex 2 {m}
  1263.59741210938, -611.603881835938, 6, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 9; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_2_Srf_4_glz_0_5c3d62bb37774cb3b400, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_2_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.60363769531, -620.082702636719, 8.16594314575195, !- X,Y,Z Vertex 1 {m}
  1264.60363769531, -620.082702636719, 6.83405685424805, !- X,Y,Z Vertex 2 {m}
  1263.98486328125, -614.868896484375, 6.83405685424805, !- X,Y,Z Vertex 3 {m}
  1263.98486328125, -614.868896484375, 8.16594314575195; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_2_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_2,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1263.59741210938, -611.603881835938, 9, !- X,Y,Z Vertex 1 {m}
  1263.59741210938, -611.603881835938, 6, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 6,  !- X,Y,Z Vertex 3 {m}
  1251.85363769531, -612.99755859375, 9;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_2_Srf_5_glz_0_878f9263bb604ebe9036, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_2_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.33239746094, -611.991333007813, 8.16594314575195, !- X,Y,Z Vertex 1 {m}
  1260.33239746094, -611.991333007813, 6.83405685424805, !- X,Y,Z Vertex 2 {m}
  1255.11865234375, -612.610107421875, 6.83405685424805, !- X,Y,Z Vertex 3 {m}
  1255.11865234375, -612.610107421875, 8.16594314575195; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_2_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_2,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_2_Srf_7,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 9, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 6, !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 6, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 9; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_2_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_2,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_2_Srf_8,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 9, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 6, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 6,   !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 9;   !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_3_Floor_2-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_2,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_3_Floor_2 DaylightingControls, !- Name
  Apartment_3_Floor_2,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 64,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 64,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 64,                 !- Name
  Apartment_3_Floor_2,                    !- Zone Name
  1258.42235699004,                       !- X-Coordinate of Reference Point {m}
  -618.172603533653,                      !- Y-Coordinate of Reference Point {m}
  7;                                      !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_3_Floor_2 Thermostat,         !- Name
  Apartment_3_Floor_2,                    !- Zone or ZoneList Name
  Apartment_3_Floor_2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_3_Floor_2; !- Control Name 1

Schedule:Compact,
  Apartment_3_Floor_2 Thermostat Schedule, !- Name
  Apartment_3_Floor_2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_3_Floor_2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_3_Floor_2, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_3_Floor_2_space,    !- Name
  Apartment_3_Floor_2,                    !- Zone Name
  minHumidityApartment_3_Floor_2_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_3_Floor_2_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_3_Floor_2_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_3_Floor_2_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_3_Floor_2,                    !- Zone Name
  Apartment_3_Floor_2 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_3_Floor_2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_3_Floor_2 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 64;                                !- Zone Air Node Name

NodeList,
  Apartment_3_Floor_2 Inlet Node List,    !- Name
  Node 278;                               !- Node Name 1

NodeList,
  Apartment_3_Floor_2 Exhaust Node List,  !- Name
  Node 277;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_3_Floor_2 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 278,                               !- Zone Supply Air Node Name
  Node 277,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_3_Floor_2 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_3_Floor_2 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_3_Floor_2,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_3_Floor_2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_3_Floor_2 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_3_Floor_20,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_3_Floor_20_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_3_Floor_20,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_21_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 63, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 63, !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 63,    !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 63; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_20_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_3_Floor_20,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_19_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 60,    !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 60, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 60, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 60; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_20_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_20,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 63, !- X,Y,Z Vertex 1 {m}
  1251.85363769531, -612.99755859375, 60, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 60, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 63; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_20_Srf_2_glz_0_69b22740d3c14672864a, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_20_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1251.98327636719, -614.090148925781, 62.4417877197266, !- X,Y,Z Vertex 1 {m}
  1251.98327636719, -614.090148925781, 60.5582122802734, !- X,Y,Z Vertex 2 {m}
  1252.42077636719, -617.77685546875, 60.5582122802734, !- X,Y,Z Vertex 3 {m}
  1252.42077636719, -617.77685546875, 62.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_20_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_20,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 63,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 60,  !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 60,    !- X,Y,Z Vertex 3 {m}
  1264.99108886719, -623.34765625, 63;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_20_Srf_3_glz_0_940d51b262944712b742, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_20_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.21179199219, -623.914855957031, 62.4417877197266, !- X,Y,Z Vertex 1 {m}
  1260.21179199219, -623.914855957031, 60.5582122802734, !- X,Y,Z Vertex 2 {m}
  1263.8984375, -623.477294921875, 60.5582122802734, !- X,Y,Z Vertex 3 {m}
  1263.8984375, -623.477294921875, 62.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_20_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_20,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 63,    !- X,Y,Z Vertex 1 {m}
  1264.99108886719, -623.34765625, 60,    !- X,Y,Z Vertex 2 {m}
  1263.59741210938, -611.603881835938, 60, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 63; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_20_Srf_4_glz_0_dbb1f08de7fd4d778cf8, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_20_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.60363769531, -620.082702636719, 62.165943145752, !- X,Y,Z Vertex 1 {m}
  1264.60363769531, -620.082702636719, 60.834056854248, !- X,Y,Z Vertex 2 {m}
  1263.98486328125, -614.868896484375, 60.834056854248, !- X,Y,Z Vertex 3 {m}
  1263.98486328125, -614.868896484375, 62.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_20_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_20,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1263.59741210938, -611.603881835938, 63, !- X,Y,Z Vertex 1 {m}
  1263.59741210938, -611.603881835938, 60, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 60, !- X,Y,Z Vertex 3 {m}
  1251.85363769531, -612.99755859375, 63; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_20_Srf_5_glz_0_04b1b8f7b9914143af75, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_20_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.33239746094, -611.991333007813, 62.165943145752, !- X,Y,Z Vertex 1 {m}
  1260.33239746094, -611.991333007813, 60.834056854248, !- X,Y,Z Vertex 2 {m}
  1255.11865234375, -612.610107421875, 60.834056854248, !- X,Y,Z Vertex 3 {m}
  1255.11865234375, -612.610107421875, 62.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_20_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_20,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_20_Srf_7,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 63, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 60, !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 60, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 63; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_20_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_20,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_20_Srf_8,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 63, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 60, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 60,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 63;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_3_Floor_20-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_20,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_3_Floor_20 DaylightingControls, !- Name
  Apartment_3_Floor_20,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 82,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 82,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 82,                 !- Name
  Apartment_3_Floor_20,                   !- Zone Name
  1258.42235699004,                       !- X-Coordinate of Reference Point {m}
  -618.172603533653,                      !- Y-Coordinate of Reference Point {m}
  61;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_3_Floor_20 Thermostat,        !- Name
  Apartment_3_Floor_20,                   !- Zone or ZoneList Name
  Apartment_3_Floor_20 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_3_Floor_20; !- Control Name 1

Schedule:Compact,
  Apartment_3_Floor_20 Thermostat Schedule, !- Name
  Apartment_3_Floor_20 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_3_Floor_20 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_3_Floor_20, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_3_Floor_20_space,   !- Name
  Apartment_3_Floor_20,                   !- Zone Name
  minHumidityApartment_3_Floor_20_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_3_Floor_20_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_3_Floor_20_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_3_Floor_20_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_3_Floor_20,                   !- Zone Name
  Apartment_3_Floor_20 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_3_Floor_20 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_3_Floor_20 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 82;                                !- Zone Air Node Name

NodeList,
  Apartment_3_Floor_20 Inlet Node List,   !- Name
  Node 314;                               !- Node Name 1

NodeList,
  Apartment_3_Floor_20 Exhaust Node List, !- Name
  Node 313;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_3_Floor_20 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 314,                               !- Zone Supply Air Node Name
  Node 313,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_3_Floor_20 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_3_Floor_20 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_3_Floor_20,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_3_Floor_20 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_3_Floor_20 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_3_Floor_21,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_3_Floor_21_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_3_Floor_21,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_22_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 66, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 66, !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 66,    !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 66; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_21_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_3_Floor_21,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_20_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 63,    !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 63, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 63, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 63; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_21_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_21,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 66, !- X,Y,Z Vertex 1 {m}
  1251.85363769531, -612.99755859375, 63, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 63, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 66; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_21_Srf_2_glz_0_bdde2b29a00a4e1f87a5, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_21_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1251.98327636719, -614.090148925781, 65.4417877197266, !- X,Y,Z Vertex 1 {m}
  1251.98327636719, -614.090148925781, 63.5582122802734, !- X,Y,Z Vertex 2 {m}
  1252.42077636719, -617.77685546875, 63.5582122802734, !- X,Y,Z Vertex 3 {m}
  1252.42077636719, -617.77685546875, 65.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_21_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_21,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 66,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 63,  !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 63,    !- X,Y,Z Vertex 3 {m}
  1264.99108886719, -623.34765625, 66;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_21_Srf_3_glz_0_9839a97ce3ef403bbb08, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_21_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.21179199219, -623.914855957031, 65.4417877197266, !- X,Y,Z Vertex 1 {m}
  1260.21179199219, -623.914855957031, 63.5582122802734, !- X,Y,Z Vertex 2 {m}
  1263.8984375, -623.477294921875, 63.5582122802734, !- X,Y,Z Vertex 3 {m}
  1263.8984375, -623.477294921875, 65.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_21_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_21,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 66,    !- X,Y,Z Vertex 1 {m}
  1264.99108886719, -623.34765625, 63,    !- X,Y,Z Vertex 2 {m}
  1263.59741210938, -611.603881835938, 63, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 66; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_21_Srf_4_glz_0_7158a2ae93c647a9a5d5, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_21_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.60363769531, -620.082702636719, 65.1659469604492, !- X,Y,Z Vertex 1 {m}
  1264.60363769531, -620.082702636719, 63.834056854248, !- X,Y,Z Vertex 2 {m}
  1263.98486328125, -614.868896484375, 63.834056854248, !- X,Y,Z Vertex 3 {m}
  1263.98486328125, -614.868896484375, 65.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_21_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_21,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1263.59741210938, -611.603881835938, 66, !- X,Y,Z Vertex 1 {m}
  1263.59741210938, -611.603881835938, 63, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 63, !- X,Y,Z Vertex 3 {m}
  1251.85363769531, -612.99755859375, 66; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_21_Srf_5_glz_0_7524720a6f6146e6bc00, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_21_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.33239746094, -611.991333007813, 65.1659469604492, !- X,Y,Z Vertex 1 {m}
  1260.33239746094, -611.991333007813, 63.834056854248, !- X,Y,Z Vertex 2 {m}
  1255.11865234375, -612.610107421875, 63.834056854248, !- X,Y,Z Vertex 3 {m}
  1255.11865234375, -612.610107421875, 65.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_21_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_21,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_21_Srf_7,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 66, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 63, !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 63, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 66; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_21_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_21,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_21_Srf_8,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 66, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 63, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 63,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 66;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_3_Floor_21-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_21,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_3_Floor_21 DaylightingControls, !- Name
  Apartment_3_Floor_21,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 83,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 83,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 83,                 !- Name
  Apartment_3_Floor_21,                   !- Zone Name
  1258.42235699004,                       !- X-Coordinate of Reference Point {m}
  -618.172603533653,                      !- Y-Coordinate of Reference Point {m}
  64;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_3_Floor_21 Thermostat,        !- Name
  Apartment_3_Floor_21,                   !- Zone or ZoneList Name
  Apartment_3_Floor_21 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_3_Floor_21; !- Control Name 1

Schedule:Compact,
  Apartment_3_Floor_21 Thermostat Schedule, !- Name
  Apartment_3_Floor_21 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_3_Floor_21 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_3_Floor_21, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_3_Floor_21_space,   !- Name
  Apartment_3_Floor_21,                   !- Zone Name
  minHumidityApartment_3_Floor_21_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_3_Floor_21_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_3_Floor_21_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_3_Floor_21_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_3_Floor_21,                   !- Zone Name
  Apartment_3_Floor_21 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_3_Floor_21 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_3_Floor_21 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 83;                                !- Zone Air Node Name

NodeList,
  Apartment_3_Floor_21 Inlet Node List,   !- Name
  Node 316;                               !- Node Name 1

NodeList,
  Apartment_3_Floor_21 Exhaust Node List, !- Name
  Node 315;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_3_Floor_21 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 316,                               !- Zone Supply Air Node Name
  Node 315,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_3_Floor_21 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_3_Floor_21 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_3_Floor_21,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_3_Floor_21 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_3_Floor_21 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_3_Floor_22,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_3_Floor_22_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_3_Floor_22,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_23_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 69, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 69, !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 69,    !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 69; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_22_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_3_Floor_22,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_21_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 66,    !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 66, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 66, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 66; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_22_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_22,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 69, !- X,Y,Z Vertex 1 {m}
  1251.85363769531, -612.99755859375, 66, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 66, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 69; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_22_Srf_2_glz_0_c62b94cb337a4911a6df, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_22_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1251.98327636719, -614.090148925781, 68.4417877197266, !- X,Y,Z Vertex 1 {m}
  1251.98327636719, -614.090148925781, 66.5582122802734, !- X,Y,Z Vertex 2 {m}
  1252.42077636719, -617.77685546875, 66.5582122802734, !- X,Y,Z Vertex 3 {m}
  1252.42077636719, -617.77685546875, 68.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_22_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_22,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 69,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 66,  !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 66,    !- X,Y,Z Vertex 3 {m}
  1264.99108886719, -623.34765625, 69;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_22_Srf_3_glz_0_9d0afe3c8aa64d548e3a, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_22_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.21179199219, -623.914855957031, 68.4417877197266, !- X,Y,Z Vertex 1 {m}
  1260.21179199219, -623.914855957031, 66.5582122802734, !- X,Y,Z Vertex 2 {m}
  1263.8984375, -623.477294921875, 66.5582122802734, !- X,Y,Z Vertex 3 {m}
  1263.8984375, -623.477294921875, 68.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_22_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_22,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 69,    !- X,Y,Z Vertex 1 {m}
  1264.99108886719, -623.34765625, 66,    !- X,Y,Z Vertex 2 {m}
  1263.59741210938, -611.603881835938, 66, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 69; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_22_Srf_4_glz_0_4d680adfc80a4bf29b05, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_22_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.60363769531, -620.082702636719, 68.1659469604492, !- X,Y,Z Vertex 1 {m}
  1264.60363769531, -620.082702636719, 66.8340530395508, !- X,Y,Z Vertex 2 {m}
  1263.98486328125, -614.868896484375, 66.8340530395508, !- X,Y,Z Vertex 3 {m}
  1263.98486328125, -614.868896484375, 68.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_22_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_22,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1263.59741210938, -611.603881835938, 69, !- X,Y,Z Vertex 1 {m}
  1263.59741210938, -611.603881835938, 66, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 66, !- X,Y,Z Vertex 3 {m}
  1251.85363769531, -612.99755859375, 69; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_22_Srf_5_glz_0_a714810648f444819429, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_22_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.33239746094, -611.991333007813, 68.1659469604492, !- X,Y,Z Vertex 1 {m}
  1260.33239746094, -611.991333007813, 66.8340530395508, !- X,Y,Z Vertex 2 {m}
  1255.11865234375, -612.610107421875, 66.8340530395508, !- X,Y,Z Vertex 3 {m}
  1255.11865234375, -612.610107421875, 68.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_22_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_22,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_22_Srf_7,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 69, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 66, !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 66, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 69; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_22_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_22,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_22_Srf_8,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 69, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 66, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 66,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 69;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_3_Floor_22-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_22,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_3_Floor_22 DaylightingControls, !- Name
  Apartment_3_Floor_22,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 84,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 84,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 84,                 !- Name
  Apartment_3_Floor_22,                   !- Zone Name
  1258.42235699004,                       !- X-Coordinate of Reference Point {m}
  -618.172603533653,                      !- Y-Coordinate of Reference Point {m}
  67;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_3_Floor_22 Thermostat,        !- Name
  Apartment_3_Floor_22,                   !- Zone or ZoneList Name
  Apartment_3_Floor_22 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_3_Floor_22; !- Control Name 1

Schedule:Compact,
  Apartment_3_Floor_22 Thermostat Schedule, !- Name
  Apartment_3_Floor_22 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_3_Floor_22 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_3_Floor_22, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_3_Floor_22_space,   !- Name
  Apartment_3_Floor_22,                   !- Zone Name
  minHumidityApartment_3_Floor_22_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_3_Floor_22_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_3_Floor_22_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_3_Floor_22_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_3_Floor_22,                   !- Zone Name
  Apartment_3_Floor_22 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_3_Floor_22 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_3_Floor_22 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 84;                                !- Zone Air Node Name

NodeList,
  Apartment_3_Floor_22 Inlet Node List,   !- Name
  Node 318;                               !- Node Name 1

NodeList,
  Apartment_3_Floor_22 Exhaust Node List, !- Name
  Node 317;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_3_Floor_22 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 318,                               !- Zone Supply Air Node Name
  Node 317,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_3_Floor_22 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_3_Floor_22 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_3_Floor_22,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_3_Floor_22 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_3_Floor_22 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_3_Floor_23,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_3_Floor_23_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_3_Floor_23,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_24_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 72, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 72, !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 72,    !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 72; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_23_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_3_Floor_23,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_22_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 69,    !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 69, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 69, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 69; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_23_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_23,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 72, !- X,Y,Z Vertex 1 {m}
  1251.85363769531, -612.99755859375, 69, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 69, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 72; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_23_Srf_2_glz_0_96034079b16c4debb830, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_23_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1251.98327636719, -614.090148925781, 71.4417877197266, !- X,Y,Z Vertex 1 {m}
  1251.98327636719, -614.090148925781, 69.5582122802734, !- X,Y,Z Vertex 2 {m}
  1252.42077636719, -617.77685546875, 69.5582122802734, !- X,Y,Z Vertex 3 {m}
  1252.42077636719, -617.77685546875, 71.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_23_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_23,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 72,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 69,  !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 69,    !- X,Y,Z Vertex 3 {m}
  1264.99108886719, -623.34765625, 72;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_23_Srf_3_glz_0_7e742fffb1a24fe8a978, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_23_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.21179199219, -623.914855957031, 71.4417877197266, !- X,Y,Z Vertex 1 {m}
  1260.21179199219, -623.914855957031, 69.5582122802734, !- X,Y,Z Vertex 2 {m}
  1263.8984375, -623.477294921875, 69.5582122802734, !- X,Y,Z Vertex 3 {m}
  1263.8984375, -623.477294921875, 71.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_23_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_23,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 72,    !- X,Y,Z Vertex 1 {m}
  1264.99108886719, -623.34765625, 69,    !- X,Y,Z Vertex 2 {m}
  1263.59741210938, -611.603881835938, 69, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 72; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_23_Srf_4_glz_0_473415ab4ed34efd8946, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_23_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.60363769531, -620.082702636719, 71.1659469604492, !- X,Y,Z Vertex 1 {m}
  1264.60363769531, -620.082702636719, 69.8340530395508, !- X,Y,Z Vertex 2 {m}
  1263.98486328125, -614.868896484375, 69.8340530395508, !- X,Y,Z Vertex 3 {m}
  1263.98486328125, -614.868896484375, 71.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_23_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_23,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1263.59741210938, -611.603881835938, 72, !- X,Y,Z Vertex 1 {m}
  1263.59741210938, -611.603881835938, 69, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 69, !- X,Y,Z Vertex 3 {m}
  1251.85363769531, -612.99755859375, 72; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_23_Srf_5_glz_0_c670ce1c3d5448d099f3, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_23_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.33239746094, -611.991333007813, 71.1659469604492, !- X,Y,Z Vertex 1 {m}
  1260.33239746094, -611.991333007813, 69.8340530395508, !- X,Y,Z Vertex 2 {m}
  1255.11865234375, -612.610107421875, 69.8340530395508, !- X,Y,Z Vertex 3 {m}
  1255.11865234375, -612.610107421875, 71.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_23_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_23,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_23_Srf_7,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 72, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 69, !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 69, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 72; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_23_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_23,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_23_Srf_8,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 72, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 69, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 69,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 72;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_3_Floor_23-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_23,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_3_Floor_23 DaylightingControls, !- Name
  Apartment_3_Floor_23,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 85,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 85,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 85,                 !- Name
  Apartment_3_Floor_23,                   !- Zone Name
  1258.42235699004,                       !- X-Coordinate of Reference Point {m}
  -618.172603533653,                      !- Y-Coordinate of Reference Point {m}
  70;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_3_Floor_23 Thermostat,        !- Name
  Apartment_3_Floor_23,                   !- Zone or ZoneList Name
  Apartment_3_Floor_23 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_3_Floor_23; !- Control Name 1

Schedule:Compact,
  Apartment_3_Floor_23 Thermostat Schedule, !- Name
  Apartment_3_Floor_23 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_3_Floor_23 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_3_Floor_23, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_3_Floor_23_space,   !- Name
  Apartment_3_Floor_23,                   !- Zone Name
  minHumidityApartment_3_Floor_23_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_3_Floor_23_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_3_Floor_23_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_3_Floor_23_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_3_Floor_23,                   !- Zone Name
  Apartment_3_Floor_23 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_3_Floor_23 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_3_Floor_23 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 85;                                !- Zone Air Node Name

NodeList,
  Apartment_3_Floor_23 Inlet Node List,   !- Name
  Node 320;                               !- Node Name 1

NodeList,
  Apartment_3_Floor_23 Exhaust Node List, !- Name
  Node 319;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_3_Floor_23 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 320,                               !- Zone Supply Air Node Name
  Node 319,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_3_Floor_23 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_3_Floor_23 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_3_Floor_23,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_3_Floor_23 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_3_Floor_23 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_3_Floor_24,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_3_Floor_24_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_3_Floor_24,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_25_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 75, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 75, !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 75,    !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 75; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_24_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_3_Floor_24,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_23_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 72,    !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 72, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 72, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 72; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_24_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_24,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 75, !- X,Y,Z Vertex 1 {m}
  1251.85363769531, -612.99755859375, 72, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 72, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 75; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_24_Srf_2_glz_0_a8ef3f2ffdb0442b9923, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_24_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1251.98327636719, -614.090148925781, 74.4417877197266, !- X,Y,Z Vertex 1 {m}
  1251.98327636719, -614.090148925781, 72.5582122802734, !- X,Y,Z Vertex 2 {m}
  1252.42077636719, -617.77685546875, 72.5582122802734, !- X,Y,Z Vertex 3 {m}
  1252.42077636719, -617.77685546875, 74.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_24_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_24,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 75,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 72,  !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 72,    !- X,Y,Z Vertex 3 {m}
  1264.99108886719, -623.34765625, 75;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_24_Srf_3_glz_0_ea5d168386214a1a93e1, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_24_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.21179199219, -623.914855957031, 74.4417877197266, !- X,Y,Z Vertex 1 {m}
  1260.21179199219, -623.914855957031, 72.5582122802734, !- X,Y,Z Vertex 2 {m}
  1263.8984375, -623.477294921875, 72.5582122802734, !- X,Y,Z Vertex 3 {m}
  1263.8984375, -623.477294921875, 74.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_24_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_24,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 75,    !- X,Y,Z Vertex 1 {m}
  1264.99108886719, -623.34765625, 72,    !- X,Y,Z Vertex 2 {m}
  1263.59741210938, -611.603881835938, 72, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 75; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_24_Srf_4_glz_0_ffe6ff0e910049f99bce, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_24_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.60363769531, -620.082702636719, 74.1659469604492, !- X,Y,Z Vertex 1 {m}
  1264.60363769531, -620.082702636719, 72.8340530395508, !- X,Y,Z Vertex 2 {m}
  1263.98486328125, -614.868896484375, 72.8340530395508, !- X,Y,Z Vertex 3 {m}
  1263.98486328125, -614.868896484375, 74.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_24_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_24,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1263.59741210938, -611.603881835938, 75, !- X,Y,Z Vertex 1 {m}
  1263.59741210938, -611.603881835938, 72, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 72, !- X,Y,Z Vertex 3 {m}
  1251.85363769531, -612.99755859375, 75; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_24_Srf_5_glz_0_97f4e1070e87439386ed, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_24_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.33239746094, -611.991333007813, 74.1659469604492, !- X,Y,Z Vertex 1 {m}
  1260.33239746094, -611.991333007813, 72.8340530395508, !- X,Y,Z Vertex 2 {m}
  1255.11865234375, -612.610107421875, 72.8340530395508, !- X,Y,Z Vertex 3 {m}
  1255.11865234375, -612.610107421875, 74.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_24_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_24,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_24_Srf_7,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 75, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 72, !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 72, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 75; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_24_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_24,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_24_Srf_8,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 75, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 72, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 72,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 75;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_3_Floor_24-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_24,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_3_Floor_24 DaylightingControls, !- Name
  Apartment_3_Floor_24,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 86,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 86,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 86,                 !- Name
  Apartment_3_Floor_24,                   !- Zone Name
  1258.42235699004,                       !- X-Coordinate of Reference Point {m}
  -618.172603533653,                      !- Y-Coordinate of Reference Point {m}
  73;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_3_Floor_24 Thermostat,        !- Name
  Apartment_3_Floor_24,                   !- Zone or ZoneList Name
  Apartment_3_Floor_24 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_3_Floor_24; !- Control Name 1

Schedule:Compact,
  Apartment_3_Floor_24 Thermostat Schedule, !- Name
  Apartment_3_Floor_24 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_3_Floor_24 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_3_Floor_24, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_3_Floor_24_space,   !- Name
  Apartment_3_Floor_24,                   !- Zone Name
  minHumidityApartment_3_Floor_24_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_3_Floor_24_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_3_Floor_24_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_3_Floor_24_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_3_Floor_24,                   !- Zone Name
  Apartment_3_Floor_24 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_3_Floor_24 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_3_Floor_24 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 86;                                !- Zone Air Node Name

NodeList,
  Apartment_3_Floor_24 Inlet Node List,   !- Name
  Node 322;                               !- Node Name 1

NodeList,
  Apartment_3_Floor_24 Exhaust Node List, !- Name
  Node 321;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_3_Floor_24 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 322,                               !- Zone Supply Air Node Name
  Node 321,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_3_Floor_24 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_3_Floor_24 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_3_Floor_24,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_3_Floor_24 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_3_Floor_24 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_3_Floor_25,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_3_Floor_25_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_3_Floor_25,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_26_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 78, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 78, !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 78,    !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 78; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_25_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_3_Floor_25,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_24_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 75,    !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 75, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 75, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 75; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_25_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_25,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 78, !- X,Y,Z Vertex 1 {m}
  1251.85363769531, -612.99755859375, 75, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 75, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 78; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_25_Srf_2_glz_0_644aa0a6e17e47459c50, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_25_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1251.98327636719, -614.090148925781, 77.4417877197266, !- X,Y,Z Vertex 1 {m}
  1251.98327636719, -614.090148925781, 75.5582122802734, !- X,Y,Z Vertex 2 {m}
  1252.42077636719, -617.77685546875, 75.5582122802734, !- X,Y,Z Vertex 3 {m}
  1252.42077636719, -617.77685546875, 77.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_25_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_25,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 78,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 75,  !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 75,    !- X,Y,Z Vertex 3 {m}
  1264.99108886719, -623.34765625, 78;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_25_Srf_3_glz_0_bb6357bf4d0a48718df0, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_25_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.21179199219, -623.914855957031, 77.4417877197266, !- X,Y,Z Vertex 1 {m}
  1260.21179199219, -623.914855957031, 75.5582122802734, !- X,Y,Z Vertex 2 {m}
  1263.8984375, -623.477294921875, 75.5582122802734, !- X,Y,Z Vertex 3 {m}
  1263.8984375, -623.477294921875, 77.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_25_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_25,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 78,    !- X,Y,Z Vertex 1 {m}
  1264.99108886719, -623.34765625, 75,    !- X,Y,Z Vertex 2 {m}
  1263.59741210938, -611.603881835938, 75, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 78; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_25_Srf_4_glz_0_dd8fe0c0006c48e78b75, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_25_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.60363769531, -620.082702636719, 77.1659469604492, !- X,Y,Z Vertex 1 {m}
  1264.60363769531, -620.082702636719, 75.8340530395508, !- X,Y,Z Vertex 2 {m}
  1263.98486328125, -614.868896484375, 75.8340530395508, !- X,Y,Z Vertex 3 {m}
  1263.98486328125, -614.868896484375, 77.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_25_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_25,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1263.59741210938, -611.603881835938, 78, !- X,Y,Z Vertex 1 {m}
  1263.59741210938, -611.603881835938, 75, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 75, !- X,Y,Z Vertex 3 {m}
  1251.85363769531, -612.99755859375, 78; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_25_Srf_5_glz_0_a445186e6bfe4599b7f3, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_25_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.33239746094, -611.991333007813, 77.1659469604492, !- X,Y,Z Vertex 1 {m}
  1260.33239746094, -611.991333007813, 75.8340530395508, !- X,Y,Z Vertex 2 {m}
  1255.11865234375, -612.610107421875, 75.8340530395508, !- X,Y,Z Vertex 3 {m}
  1255.11865234375, -612.610107421875, 77.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_25_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_25,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_25_Srf_7,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 78, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 75, !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 75, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 78; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_25_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_25,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_25_Srf_8,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 78, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 75, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 75,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 78;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_3_Floor_25-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_25,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_3_Floor_25 DaylightingControls, !- Name
  Apartment_3_Floor_25,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 87,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 87,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 87,                 !- Name
  Apartment_3_Floor_25,                   !- Zone Name
  1258.42235699004,                       !- X-Coordinate of Reference Point {m}
  -618.172603533653,                      !- Y-Coordinate of Reference Point {m}
  76;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_3_Floor_25 Thermostat,        !- Name
  Apartment_3_Floor_25,                   !- Zone or ZoneList Name
  Apartment_3_Floor_25 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_3_Floor_25; !- Control Name 1

Schedule:Compact,
  Apartment_3_Floor_25 Thermostat Schedule, !- Name
  Apartment_3_Floor_25 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_3_Floor_25 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_3_Floor_25, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_3_Floor_25_space,   !- Name
  Apartment_3_Floor_25,                   !- Zone Name
  minHumidityApartment_3_Floor_25_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_3_Floor_25_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_3_Floor_25_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_3_Floor_25_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_3_Floor_25,                   !- Zone Name
  Apartment_3_Floor_25 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_3_Floor_25 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_3_Floor_25 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 87;                                !- Zone Air Node Name

NodeList,
  Apartment_3_Floor_25 Inlet Node List,   !- Name
  Node 324;                               !- Node Name 1

NodeList,
  Apartment_3_Floor_25 Exhaust Node List, !- Name
  Node 323;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_3_Floor_25 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 324,                               !- Zone Supply Air Node Name
  Node 323,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_3_Floor_25 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_3_Floor_25 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_3_Floor_25,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_3_Floor_25 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_3_Floor_25 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_3_Floor_26,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_3_Floor_26_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_3_Floor_26,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_27_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 81, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 81, !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 81,    !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 81; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_26_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_3_Floor_26,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_25_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 78,    !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 78, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 78, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 78; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_26_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_26,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 81, !- X,Y,Z Vertex 1 {m}
  1251.85363769531, -612.99755859375, 78, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 78, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 81; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_26_Srf_2_glz_0_cef2d001bbcf4ba79149, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_26_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1251.98327636719, -614.090148925781, 80.4417877197266, !- X,Y,Z Vertex 1 {m}
  1251.98327636719, -614.090148925781, 78.5582122802734, !- X,Y,Z Vertex 2 {m}
  1252.42077636719, -617.77685546875, 78.5582122802734, !- X,Y,Z Vertex 3 {m}
  1252.42077636719, -617.77685546875, 80.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_26_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_26,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 81,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 78,  !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 78,    !- X,Y,Z Vertex 3 {m}
  1264.99108886719, -623.34765625, 81;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_26_Srf_3_glz_0_b7722ede737b4d75b3c7, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_26_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.21179199219, -623.914855957031, 80.4417877197266, !- X,Y,Z Vertex 1 {m}
  1260.21179199219, -623.914855957031, 78.5582122802734, !- X,Y,Z Vertex 2 {m}
  1263.8984375, -623.477294921875, 78.5582122802734, !- X,Y,Z Vertex 3 {m}
  1263.8984375, -623.477294921875, 80.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_26_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_26,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 81,    !- X,Y,Z Vertex 1 {m}
  1264.99108886719, -623.34765625, 78,    !- X,Y,Z Vertex 2 {m}
  1263.59741210938, -611.603881835938, 78, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 81; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_26_Srf_4_glz_0_db512ecf8a804cb588d1, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_26_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.60363769531, -620.082702636719, 80.1659469604492, !- X,Y,Z Vertex 1 {m}
  1264.60363769531, -620.082702636719, 78.8340530395508, !- X,Y,Z Vertex 2 {m}
  1263.98486328125, -614.868896484375, 78.8340530395508, !- X,Y,Z Vertex 3 {m}
  1263.98486328125, -614.868896484375, 80.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_26_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_26,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1263.59741210938, -611.603881835938, 81, !- X,Y,Z Vertex 1 {m}
  1263.59741210938, -611.603881835938, 78, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 78, !- X,Y,Z Vertex 3 {m}
  1251.85363769531, -612.99755859375, 81; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_26_Srf_5_glz_0_bd5fe96809384da5bf58, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_26_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.33239746094, -611.991333007813, 80.1659469604492, !- X,Y,Z Vertex 1 {m}
  1260.33239746094, -611.991333007813, 78.8340530395508, !- X,Y,Z Vertex 2 {m}
  1255.11865234375, -612.610107421875, 78.8340530395508, !- X,Y,Z Vertex 3 {m}
  1255.11865234375, -612.610107421875, 80.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_26_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_26,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_26_Srf_7,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 81, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 78, !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 78, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 81; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_26_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_26,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_26_Srf_8,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 81, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 78, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 78,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 81;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_3_Floor_26-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_26,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_3_Floor_26 DaylightingControls, !- Name
  Apartment_3_Floor_26,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 88,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 88,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 88,                 !- Name
  Apartment_3_Floor_26,                   !- Zone Name
  1258.42235699004,                       !- X-Coordinate of Reference Point {m}
  -618.172603533653,                      !- Y-Coordinate of Reference Point {m}
  79;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_3_Floor_26 Thermostat,        !- Name
  Apartment_3_Floor_26,                   !- Zone or ZoneList Name
  Apartment_3_Floor_26 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_3_Floor_26; !- Control Name 1

Schedule:Compact,
  Apartment_3_Floor_26 Thermostat Schedule, !- Name
  Apartment_3_Floor_26 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_3_Floor_26 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_3_Floor_26, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_3_Floor_26_space,   !- Name
  Apartment_3_Floor_26,                   !- Zone Name
  minHumidityApartment_3_Floor_26_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_3_Floor_26_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_3_Floor_26_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_3_Floor_26_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_3_Floor_26,                   !- Zone Name
  Apartment_3_Floor_26 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_3_Floor_26 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_3_Floor_26 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 88;                                !- Zone Air Node Name

NodeList,
  Apartment_3_Floor_26 Inlet Node List,   !- Name
  Node 326;                               !- Node Name 1

NodeList,
  Apartment_3_Floor_26 Exhaust Node List, !- Name
  Node 325;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_3_Floor_26 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 326,                               !- Zone Supply Air Node Name
  Node 325,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_3_Floor_26 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_3_Floor_26 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_3_Floor_26,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_3_Floor_26 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_3_Floor_26 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_3_Floor_27,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_3_Floor_27_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_3_Floor_27,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_28_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 84, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 84, !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 84,    !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 84; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_27_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_3_Floor_27,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_26_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 81,    !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 81, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 81, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 81; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_27_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_27,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 84, !- X,Y,Z Vertex 1 {m}
  1251.85363769531, -612.99755859375, 81, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 81, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 84; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_27_Srf_2_glz_0_751f2284c56f463a8882, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_27_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1251.98327636719, -614.090148925781, 83.4417877197266, !- X,Y,Z Vertex 1 {m}
  1251.98327636719, -614.090148925781, 81.5582122802734, !- X,Y,Z Vertex 2 {m}
  1252.42077636719, -617.77685546875, 81.5582122802734, !- X,Y,Z Vertex 3 {m}
  1252.42077636719, -617.77685546875, 83.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_27_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_27,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 84,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 81,  !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 81,    !- X,Y,Z Vertex 3 {m}
  1264.99108886719, -623.34765625, 84;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_27_Srf_3_glz_0_d4fa3d77145e4e439db3, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_27_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.21179199219, -623.914855957031, 83.4417877197266, !- X,Y,Z Vertex 1 {m}
  1260.21179199219, -623.914855957031, 81.5582122802734, !- X,Y,Z Vertex 2 {m}
  1263.8984375, -623.477294921875, 81.5582122802734, !- X,Y,Z Vertex 3 {m}
  1263.8984375, -623.477294921875, 83.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_27_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_27,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 84,    !- X,Y,Z Vertex 1 {m}
  1264.99108886719, -623.34765625, 81,    !- X,Y,Z Vertex 2 {m}
  1263.59741210938, -611.603881835938, 81, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 84; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_27_Srf_4_glz_0_34dfbe30b103496492c5, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_27_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.60363769531, -620.082702636719, 83.1659469604492, !- X,Y,Z Vertex 1 {m}
  1264.60363769531, -620.082702636719, 81.8340530395508, !- X,Y,Z Vertex 2 {m}
  1263.98486328125, -614.868896484375, 81.8340530395508, !- X,Y,Z Vertex 3 {m}
  1263.98486328125, -614.868896484375, 83.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_27_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_27,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1263.59741210938, -611.603881835938, 84, !- X,Y,Z Vertex 1 {m}
  1263.59741210938, -611.603881835938, 81, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 81, !- X,Y,Z Vertex 3 {m}
  1251.85363769531, -612.99755859375, 84; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_27_Srf_5_glz_0_dd2af0bbcc2d4f0f86a2, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_27_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.33239746094, -611.991333007813, 83.1659469604492, !- X,Y,Z Vertex 1 {m}
  1260.33239746094, -611.991333007813, 81.8340530395508, !- X,Y,Z Vertex 2 {m}
  1255.11865234375, -612.610107421875, 81.8340530395508, !- X,Y,Z Vertex 3 {m}
  1255.11865234375, -612.610107421875, 83.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_27_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_27,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_27_Srf_7,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 84, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 81, !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 81, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 84; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_27_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_27,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_27_Srf_8,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 84, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 81, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 81,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 84;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_3_Floor_27-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_27,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_3_Floor_27 DaylightingControls, !- Name
  Apartment_3_Floor_27,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 89,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 89,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 89,                 !- Name
  Apartment_3_Floor_27,                   !- Zone Name
  1258.42235699004,                       !- X-Coordinate of Reference Point {m}
  -618.172603533653,                      !- Y-Coordinate of Reference Point {m}
  82;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_3_Floor_27 Thermostat,        !- Name
  Apartment_3_Floor_27,                   !- Zone or ZoneList Name
  Apartment_3_Floor_27 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_3_Floor_27; !- Control Name 1

Schedule:Compact,
  Apartment_3_Floor_27 Thermostat Schedule, !- Name
  Apartment_3_Floor_27 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_3_Floor_27 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_3_Floor_27, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_3_Floor_27_space,   !- Name
  Apartment_3_Floor_27,                   !- Zone Name
  minHumidityApartment_3_Floor_27_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_3_Floor_27_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_3_Floor_27_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_3_Floor_27_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_3_Floor_27,                   !- Zone Name
  Apartment_3_Floor_27 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_3_Floor_27 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_3_Floor_27 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 89;                                !- Zone Air Node Name

NodeList,
  Apartment_3_Floor_27 Inlet Node List,   !- Name
  Node 328;                               !- Node Name 1

NodeList,
  Apartment_3_Floor_27 Exhaust Node List, !- Name
  Node 327;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_3_Floor_27 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 328,                               !- Zone Supply Air Node Name
  Node 327,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_3_Floor_27 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_3_Floor_27 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_3_Floor_27,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_3_Floor_27 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_3_Floor_27 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_3_Floor_28,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_3_Floor_28_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_3_Floor_28,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_29_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 87, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 87, !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 87,    !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 87; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_28_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_3_Floor_28,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_27_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 84,    !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 84, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 84, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 84; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_28_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_28,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 87, !- X,Y,Z Vertex 1 {m}
  1251.85363769531, -612.99755859375, 84, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 84, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 87; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_28_Srf_2_glz_0_dc252aadd94e4c72ade9, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_28_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1251.98327636719, -614.090148925781, 86.4417877197266, !- X,Y,Z Vertex 1 {m}
  1251.98327636719, -614.090148925781, 84.5582122802734, !- X,Y,Z Vertex 2 {m}
  1252.42077636719, -617.77685546875, 84.5582122802734, !- X,Y,Z Vertex 3 {m}
  1252.42077636719, -617.77685546875, 86.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_28_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_28,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 87,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 84,  !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 84,    !- X,Y,Z Vertex 3 {m}
  1264.99108886719, -623.34765625, 87;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_28_Srf_3_glz_0_ee60e1c731ed40f590b7, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_28_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.21179199219, -623.914855957031, 86.4417877197266, !- X,Y,Z Vertex 1 {m}
  1260.21179199219, -623.914855957031, 84.5582122802734, !- X,Y,Z Vertex 2 {m}
  1263.8984375, -623.477294921875, 84.5582122802734, !- X,Y,Z Vertex 3 {m}
  1263.8984375, -623.477294921875, 86.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_28_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_28,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 87,    !- X,Y,Z Vertex 1 {m}
  1264.99108886719, -623.34765625, 84,    !- X,Y,Z Vertex 2 {m}
  1263.59741210938, -611.603881835938, 84, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 87; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_28_Srf_4_glz_0_42407002fc8741e0b4f1, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_28_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.60363769531, -620.082702636719, 86.1659469604492, !- X,Y,Z Vertex 1 {m}
  1264.60363769531, -620.082702636719, 84.8340530395508, !- X,Y,Z Vertex 2 {m}
  1263.98486328125, -614.868896484375, 84.8340530395508, !- X,Y,Z Vertex 3 {m}
  1263.98486328125, -614.868896484375, 86.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_28_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_28,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1263.59741210938, -611.603881835938, 87, !- X,Y,Z Vertex 1 {m}
  1263.59741210938, -611.603881835938, 84, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 84, !- X,Y,Z Vertex 3 {m}
  1251.85363769531, -612.99755859375, 87; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_28_Srf_5_glz_0_af2043ace0784e50914f, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_28_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.33239746094, -611.991333007813, 86.1659469604492, !- X,Y,Z Vertex 1 {m}
  1260.33239746094, -611.991333007813, 84.8340530395508, !- X,Y,Z Vertex 2 {m}
  1255.11865234375, -612.610107421875, 84.8340530395508, !- X,Y,Z Vertex 3 {m}
  1255.11865234375, -612.610107421875, 86.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_28_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_28,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_28_Srf_7,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 87, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 84, !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 84, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 87; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_28_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_28,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_28_Srf_8,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 87, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 84, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 84,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 87;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_3_Floor_28-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_28,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_3_Floor_28 DaylightingControls, !- Name
  Apartment_3_Floor_28,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 90,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 90,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 90,                 !- Name
  Apartment_3_Floor_28,                   !- Zone Name
  1258.42235699004,                       !- X-Coordinate of Reference Point {m}
  -618.172603533653,                      !- Y-Coordinate of Reference Point {m}
  85;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_3_Floor_28 Thermostat,        !- Name
  Apartment_3_Floor_28,                   !- Zone or ZoneList Name
  Apartment_3_Floor_28 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_3_Floor_28; !- Control Name 1

Schedule:Compact,
  Apartment_3_Floor_28 Thermostat Schedule, !- Name
  Apartment_3_Floor_28 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_3_Floor_28 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_3_Floor_28, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_3_Floor_28_space,   !- Name
  Apartment_3_Floor_28,                   !- Zone Name
  minHumidityApartment_3_Floor_28_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_3_Floor_28_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_3_Floor_28_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_3_Floor_28_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_3_Floor_28,                   !- Zone Name
  Apartment_3_Floor_28 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_3_Floor_28 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_3_Floor_28 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 90;                                !- Zone Air Node Name

NodeList,
  Apartment_3_Floor_28 Inlet Node List,   !- Name
  Node 330;                               !- Node Name 1

NodeList,
  Apartment_3_Floor_28 Exhaust Node List, !- Name
  Node 329;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_3_Floor_28 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 330,                               !- Zone Supply Air Node Name
  Node 329,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_3_Floor_28 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_3_Floor_28 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_3_Floor_28,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_3_Floor_28 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_3_Floor_28 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_3_Floor_29,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_3_Floor_29_Srf_0,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_3_Floor_29,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_28_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 87,    !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 87, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 87, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 87; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_29_Srf_1,             !- Name
  Roof,                                   !- Surface Type
  IS_ROOF-A-5282,                         !- Construction Name
  Apartment_3_Floor_29,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 90, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 90, !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 90,    !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 90; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_29_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_29,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 90, !- X,Y,Z Vertex 1 {m}
  1251.85363769531, -612.99755859375, 87, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 87, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 90; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_29_Srf_2_glz_0_4fa7199d3cf44b83be0c, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_29_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1251.98327636719, -614.090148925781, 89.4417877197266, !- X,Y,Z Vertex 1 {m}
  1251.98327636719, -614.090148925781, 87.5582122802734, !- X,Y,Z Vertex 2 {m}
  1252.42077636719, -617.77685546875, 87.5582122802734, !- X,Y,Z Vertex 3 {m}
  1252.42077636719, -617.77685546875, 89.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_29_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_29,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 90,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 87,  !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 87,    !- X,Y,Z Vertex 3 {m}
  1264.99108886719, -623.34765625, 90;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_29_Srf_3_glz_0_0dbb9a70009d42179eae, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_29_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.21179199219, -623.914855957031, 89.4417877197266, !- X,Y,Z Vertex 1 {m}
  1260.21179199219, -623.914855957031, 87.5582122802734, !- X,Y,Z Vertex 2 {m}
  1263.8984375, -623.477294921875, 87.5582122802734, !- X,Y,Z Vertex 3 {m}
  1263.8984375, -623.477294921875, 89.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_29_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_29,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 90,    !- X,Y,Z Vertex 1 {m}
  1264.99108886719, -623.34765625, 87,    !- X,Y,Z Vertex 2 {m}
  1263.59741210938, -611.603881835938, 87, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 90; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_29_Srf_4_glz_0_27b2ddc0486b4e8192cb, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_29_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.60363769531, -620.082702636719, 89.1659469604492, !- X,Y,Z Vertex 1 {m}
  1264.60363769531, -620.082702636719, 87.8340530395508, !- X,Y,Z Vertex 2 {m}
  1263.98486328125, -614.868896484375, 87.8340530395508, !- X,Y,Z Vertex 3 {m}
  1263.98486328125, -614.868896484375, 89.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_29_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_29,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1263.59741210938, -611.603881835938, 90, !- X,Y,Z Vertex 1 {m}
  1263.59741210938, -611.603881835938, 87, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 87, !- X,Y,Z Vertex 3 {m}
  1251.85363769531, -612.99755859375, 90; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_29_Srf_5_glz_0_ca15e82a60cd4692a661, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_29_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.33239746094, -611.991333007813, 89.1659469604492, !- X,Y,Z Vertex 1 {m}
  1260.33239746094, -611.991333007813, 87.8340530395508, !- X,Y,Z Vertex 2 {m}
  1255.11865234375, -612.610107421875, 87.8340530395508, !- X,Y,Z Vertex 3 {m}
  1255.11865234375, -612.610107421875, 89.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_29_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_29,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_29_Srf_7,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 90, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 87, !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 87, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 90; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_29_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_29,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_29_Srf_8,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 90, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 87, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 87,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 90;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_3_Floor_29-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_29,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_3_Floor_29 DaylightingControls, !- Name
  Apartment_3_Floor_29,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 91,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 91,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 91,                 !- Name
  Apartment_3_Floor_29,                   !- Zone Name
  1258.42235699004,                       !- X-Coordinate of Reference Point {m}
  -618.172603533653,                      !- Y-Coordinate of Reference Point {m}
  88;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_3_Floor_29 Thermostat,        !- Name
  Apartment_3_Floor_29,                   !- Zone or ZoneList Name
  Apartment_3_Floor_29 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_3_Floor_29; !- Control Name 1

Schedule:Compact,
  Apartment_3_Floor_29 Thermostat Schedule, !- Name
  Apartment_3_Floor_29 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_3_Floor_29 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_3_Floor_29, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_3_Floor_29_space,   !- Name
  Apartment_3_Floor_29,                   !- Zone Name
  minHumidityApartment_3_Floor_29_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_3_Floor_29_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_3_Floor_29_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_3_Floor_29_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_3_Floor_29,                   !- Zone Name
  Apartment_3_Floor_29 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_3_Floor_29 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_3_Floor_29 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 91;                                !- Zone Air Node Name

NodeList,
  Apartment_3_Floor_29 Inlet Node List,   !- Name
  Node 332;                               !- Node Name 1

NodeList,
  Apartment_3_Floor_29 Exhaust Node List, !- Name
  Node 331;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_3_Floor_29 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 332,                               !- Zone Supply Air Node Name
  Node 331,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_3_Floor_29 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_3_Floor_29 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_3_Floor_29,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_3_Floor_29 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_3_Floor_29 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_3_Floor_3,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_3_Floor_3_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_3_Floor_3,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_4_Srf_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 12, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 12, !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 12,    !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_3_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_3_Floor_3,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_2_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 9,     !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 9, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 9,  !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 9; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_3_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_3,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 12, !- X,Y,Z Vertex 1 {m}
  1251.85363769531, -612.99755859375, 9,  !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 9, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_3_Srf_2_glz_0_b0e9e3a8c2974daca3ae, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_3_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1251.98327636719, -614.090148925781, 11.4417858123779, !- X,Y,Z Vertex 1 {m}
  1251.98327636719, -614.090148925781, 9.55821418762207, !- X,Y,Z Vertex 2 {m}
  1252.42077636719, -617.77685546875, 9.55821418762207, !- X,Y,Z Vertex 3 {m}
  1252.42077636719, -617.77685546875, 11.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_3_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_3,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 12,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 9,   !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 9,     !- X,Y,Z Vertex 3 {m}
  1264.99108886719, -623.34765625, 12;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_3_Srf_3_glz_0_72f1348300444e7db3b5, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_3_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.21179199219, -623.914855957031, 11.4417858123779, !- X,Y,Z Vertex 1 {m}
  1260.21179199219, -623.914855957031, 9.55821418762207, !- X,Y,Z Vertex 2 {m}
  1263.8984375, -623.477294921875, 9.55821418762207, !- X,Y,Z Vertex 3 {m}
  1263.8984375, -623.477294921875, 11.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_3_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_3,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 12,    !- X,Y,Z Vertex 1 {m}
  1264.99108886719, -623.34765625, 9,     !- X,Y,Z Vertex 2 {m}
  1263.59741210938, -611.603881835938, 9, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_3_Srf_4_glz_0_25fa03f9c1994088b2a3, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_3_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.60363769531, -620.082702636719, 11.165943145752, !- X,Y,Z Vertex 1 {m}
  1264.60363769531, -620.082702636719, 9.83405685424805, !- X,Y,Z Vertex 2 {m}
  1263.98486328125, -614.868896484375, 9.83405685424805, !- X,Y,Z Vertex 3 {m}
  1263.98486328125, -614.868896484375, 11.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_3_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_3,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1263.59741210938, -611.603881835938, 12, !- X,Y,Z Vertex 1 {m}
  1263.59741210938, -611.603881835938, 9, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 9,  !- X,Y,Z Vertex 3 {m}
  1251.85363769531, -612.99755859375, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_3_Srf_5_glz_0_d9fd2049da914bef9713, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_3_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.33239746094, -611.991333007813, 11.165943145752, !- X,Y,Z Vertex 1 {m}
  1260.33239746094, -611.991333007813, 9.83405685424805, !- X,Y,Z Vertex 2 {m}
  1255.11865234375, -612.610107421875, 9.83405685424805, !- X,Y,Z Vertex 3 {m}
  1255.11865234375, -612.610107421875, 11.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_3_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_3,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_3_Srf_7,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 12, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 9, !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 9, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_3_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_3,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_3_Srf_8,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 12, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 9, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 9,   !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 12;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_3_Floor_3-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_3,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_3_Floor_3 DaylightingControls, !- Name
  Apartment_3_Floor_3,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 65,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 65,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 65,                 !- Name
  Apartment_3_Floor_3,                    !- Zone Name
  1258.42235699004,                       !- X-Coordinate of Reference Point {m}
  -618.172603533653,                      !- Y-Coordinate of Reference Point {m}
  9.99999999999999;                       !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_3_Floor_3 Thermostat,         !- Name
  Apartment_3_Floor_3,                    !- Zone or ZoneList Name
  Apartment_3_Floor_3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_3_Floor_3; !- Control Name 1

Schedule:Compact,
  Apartment_3_Floor_3 Thermostat Schedule, !- Name
  Apartment_3_Floor_3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_3_Floor_3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_3_Floor_3, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_3_Floor_3_space,    !- Name
  Apartment_3_Floor_3,                    !- Zone Name
  minHumidityApartment_3_Floor_3_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_3_Floor_3_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_3_Floor_3_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_3_Floor_3_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_3_Floor_3,                    !- Zone Name
  Apartment_3_Floor_3 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_3_Floor_3 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_3_Floor_3 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 65;                                !- Zone Air Node Name

NodeList,
  Apartment_3_Floor_3 Inlet Node List,    !- Name
  Node 280;                               !- Node Name 1

NodeList,
  Apartment_3_Floor_3 Exhaust Node List,  !- Name
  Node 279;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_3_Floor_3 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 280,                               !- Zone Supply Air Node Name
  Node 279,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_3_Floor_3 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_3_Floor_3 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_3_Floor_3,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_3_Floor_3 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_3_Floor_3 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_3_Floor_4,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_3_Floor_4_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_3_Floor_4,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_5_Srf_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 15, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 15, !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 15,    !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_4_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_3_Floor_4,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_3_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 12,    !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 12, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 12, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_4_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_4,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 15, !- X,Y,Z Vertex 1 {m}
  1251.85363769531, -612.99755859375, 12, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 12, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_4_Srf_2_glz_0_8131084336b844929c1f, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_4_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1251.98327636719, -614.090148925781, 14.4417858123779, !- X,Y,Z Vertex 1 {m}
  1251.98327636719, -614.090148925781, 12.5582141876221, !- X,Y,Z Vertex 2 {m}
  1252.42077636719, -617.77685546875, 12.5582141876221, !- X,Y,Z Vertex 3 {m}
  1252.42077636719, -617.77685546875, 14.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_4_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_4,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 15,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 12,  !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 12,    !- X,Y,Z Vertex 3 {m}
  1264.99108886719, -623.34765625, 15;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_4_Srf_3_glz_0_8232d3e2e5d24b70b38f, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_4_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.21179199219, -623.914855957031, 14.4417858123779, !- X,Y,Z Vertex 1 {m}
  1260.21179199219, -623.914855957031, 12.5582141876221, !- X,Y,Z Vertex 2 {m}
  1263.8984375, -623.477294921875, 12.5582141876221, !- X,Y,Z Vertex 3 {m}
  1263.8984375, -623.477294921875, 14.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_4_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_4,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 15,    !- X,Y,Z Vertex 1 {m}
  1264.99108886719, -623.34765625, 12,    !- X,Y,Z Vertex 2 {m}
  1263.59741210938, -611.603881835938, 12, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_4_Srf_4_glz_0_0bac88c6719b47748373, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_4_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.60363769531, -620.082702636719, 14.165943145752, !- X,Y,Z Vertex 1 {m}
  1264.60363769531, -620.082702636719, 12.834056854248, !- X,Y,Z Vertex 2 {m}
  1263.98486328125, -614.868896484375, 12.834056854248, !- X,Y,Z Vertex 3 {m}
  1263.98486328125, -614.868896484375, 14.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_4_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_4,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1263.59741210938, -611.603881835938, 15, !- X,Y,Z Vertex 1 {m}
  1263.59741210938, -611.603881835938, 12, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 12, !- X,Y,Z Vertex 3 {m}
  1251.85363769531, -612.99755859375, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_4_Srf_5_glz_0_31180591017f4c9f9800, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_4_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.33239746094, -611.991333007813, 14.165943145752, !- X,Y,Z Vertex 1 {m}
  1260.33239746094, -611.991333007813, 12.834056854248, !- X,Y,Z Vertex 2 {m}
  1255.11865234375, -612.610107421875, 12.834056854248, !- X,Y,Z Vertex 3 {m}
  1255.11865234375, -612.610107421875, 14.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_4_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_4,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_4_Srf_7,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 15, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 12, !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 12, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_4_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_4,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_4_Srf_8,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 15, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 12, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 12,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 15;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_3_Floor_4-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_4,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_3_Floor_4 DaylightingControls, !- Name
  Apartment_3_Floor_4,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 66,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 66,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 66,                 !- Name
  Apartment_3_Floor_4,                    !- Zone Name
  1258.42235699004,                       !- X-Coordinate of Reference Point {m}
  -618.172603533653,                      !- Y-Coordinate of Reference Point {m}
  13;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_3_Floor_4 Thermostat,         !- Name
  Apartment_3_Floor_4,                    !- Zone or ZoneList Name
  Apartment_3_Floor_4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_3_Floor_4; !- Control Name 1

Schedule:Compact,
  Apartment_3_Floor_4 Thermostat Schedule, !- Name
  Apartment_3_Floor_4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_3_Floor_4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_3_Floor_4, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_3_Floor_4_space,    !- Name
  Apartment_3_Floor_4,                    !- Zone Name
  minHumidityApartment_3_Floor_4_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_3_Floor_4_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_3_Floor_4_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_3_Floor_4_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_3_Floor_4,                    !- Zone Name
  Apartment_3_Floor_4 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_3_Floor_4 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_3_Floor_4 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 66;                                !- Zone Air Node Name

NodeList,
  Apartment_3_Floor_4 Inlet Node List,    !- Name
  Node 282;                               !- Node Name 1

NodeList,
  Apartment_3_Floor_4 Exhaust Node List,  !- Name
  Node 281;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_3_Floor_4 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 282,                               !- Zone Supply Air Node Name
  Node 281,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_3_Floor_4 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_3_Floor_4 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_3_Floor_4,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_3_Floor_4 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_3_Floor_4 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_3_Floor_5,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_3_Floor_5_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_3_Floor_5,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_6_Srf_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 18, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 18, !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 18,    !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 18; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_5_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_3_Floor_5,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_4_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 15,    !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 15, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 15, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_5_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_5,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 18, !- X,Y,Z Vertex 1 {m}
  1251.85363769531, -612.99755859375, 15, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 15, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_5_Srf_2_glz_0_5bfc63928f9a479a96b8, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_5_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1251.98327636719, -614.090148925781, 17.4417858123779, !- X,Y,Z Vertex 1 {m}
  1251.98327636719, -614.090148925781, 15.5582141876221, !- X,Y,Z Vertex 2 {m}
  1252.42077636719, -617.77685546875, 15.5582141876221, !- X,Y,Z Vertex 3 {m}
  1252.42077636719, -617.77685546875, 17.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_5_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_5,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 18,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 15,  !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 15,    !- X,Y,Z Vertex 3 {m}
  1264.99108886719, -623.34765625, 18;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_5_Srf_3_glz_0_85a540fc9a2d4f708e6f, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_5_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.21179199219, -623.914855957031, 17.4417858123779, !- X,Y,Z Vertex 1 {m}
  1260.21179199219, -623.914855957031, 15.5582141876221, !- X,Y,Z Vertex 2 {m}
  1263.8984375, -623.477294921875, 15.5582141876221, !- X,Y,Z Vertex 3 {m}
  1263.8984375, -623.477294921875, 17.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_5_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_5,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 18,    !- X,Y,Z Vertex 1 {m}
  1264.99108886719, -623.34765625, 15,    !- X,Y,Z Vertex 2 {m}
  1263.59741210938, -611.603881835938, 15, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_5_Srf_4_glz_0_fc63d9882d244adb9287, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_5_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.60363769531, -620.082702636719, 17.165943145752, !- X,Y,Z Vertex 1 {m}
  1264.60363769531, -620.082702636719, 15.834056854248, !- X,Y,Z Vertex 2 {m}
  1263.98486328125, -614.868896484375, 15.834056854248, !- X,Y,Z Vertex 3 {m}
  1263.98486328125, -614.868896484375, 17.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_5_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_5,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1263.59741210938, -611.603881835938, 18, !- X,Y,Z Vertex 1 {m}
  1263.59741210938, -611.603881835938, 15, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 15, !- X,Y,Z Vertex 3 {m}
  1251.85363769531, -612.99755859375, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_5_Srf_5_glz_0_2795f6351e474045ae35, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_5_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.33239746094, -611.991333007813, 17.165943145752, !- X,Y,Z Vertex 1 {m}
  1260.33239746094, -611.991333007813, 15.834056854248, !- X,Y,Z Vertex 2 {m}
  1255.11865234375, -612.610107421875, 15.834056854248, !- X,Y,Z Vertex 3 {m}
  1255.11865234375, -612.610107421875, 17.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_5_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_5,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_5_Srf_7,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 18, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 15, !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 15, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 18; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_5_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_5,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_5_Srf_8,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 18, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 15, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 15,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 18;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_3_Floor_5-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_5,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_3_Floor_5 DaylightingControls, !- Name
  Apartment_3_Floor_5,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 67,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 67,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 67,                 !- Name
  Apartment_3_Floor_5,                    !- Zone Name
  1258.42235699004,                       !- X-Coordinate of Reference Point {m}
  -618.172603533653,                      !- Y-Coordinate of Reference Point {m}
  16;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_3_Floor_5 Thermostat,         !- Name
  Apartment_3_Floor_5,                    !- Zone or ZoneList Name
  Apartment_3_Floor_5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_3_Floor_5; !- Control Name 1

Schedule:Compact,
  Apartment_3_Floor_5 Thermostat Schedule, !- Name
  Apartment_3_Floor_5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_3_Floor_5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_3_Floor_5, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_3_Floor_5_space,    !- Name
  Apartment_3_Floor_5,                    !- Zone Name
  minHumidityApartment_3_Floor_5_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_3_Floor_5_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_3_Floor_5_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_3_Floor_5_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_3_Floor_5,                    !- Zone Name
  Apartment_3_Floor_5 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_3_Floor_5 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_3_Floor_5 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 67;                                !- Zone Air Node Name

NodeList,
  Apartment_3_Floor_5 Inlet Node List,    !- Name
  Node 284;                               !- Node Name 1

NodeList,
  Apartment_3_Floor_5 Exhaust Node List,  !- Name
  Node 283;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_3_Floor_5 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 284,                               !- Zone Supply Air Node Name
  Node 283,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_3_Floor_5 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_3_Floor_5 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_3_Floor_5,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_3_Floor_5 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_3_Floor_5 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_3_Floor_6,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_3_Floor_6_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_3_Floor_6,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_7_Srf_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 21, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 21, !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 21,    !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 21; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_6_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_3_Floor_6,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_5_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 18,    !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 18, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 18, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 18; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_6_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_6,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 21, !- X,Y,Z Vertex 1 {m}
  1251.85363769531, -612.99755859375, 18, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 18, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 21; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_6_Srf_2_glz_0_e5be3cdacf2c4bf28c81, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_6_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1251.98327636719, -614.090148925781, 20.4417858123779, !- X,Y,Z Vertex 1 {m}
  1251.98327636719, -614.090148925781, 18.5582141876221, !- X,Y,Z Vertex 2 {m}
  1252.42077636719, -617.77685546875, 18.5582141876221, !- X,Y,Z Vertex 3 {m}
  1252.42077636719, -617.77685546875, 20.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_6_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_6,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 21,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 18,  !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 18,    !- X,Y,Z Vertex 3 {m}
  1264.99108886719, -623.34765625, 21;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_6_Srf_3_glz_0_dc77cd31348a4cc2bf29, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_6_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.21179199219, -623.914855957031, 20.4417858123779, !- X,Y,Z Vertex 1 {m}
  1260.21179199219, -623.914855957031, 18.5582141876221, !- X,Y,Z Vertex 2 {m}
  1263.8984375, -623.477294921875, 18.5582141876221, !- X,Y,Z Vertex 3 {m}
  1263.8984375, -623.477294921875, 20.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_6_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_6,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 21,    !- X,Y,Z Vertex 1 {m}
  1264.99108886719, -623.34765625, 18,    !- X,Y,Z Vertex 2 {m}
  1263.59741210938, -611.603881835938, 18, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 21; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_6_Srf_4_glz_0_9999738b058049728bc1, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_6_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.60363769531, -620.082702636719, 20.165943145752, !- X,Y,Z Vertex 1 {m}
  1264.60363769531, -620.082702636719, 18.834056854248, !- X,Y,Z Vertex 2 {m}
  1263.98486328125, -614.868896484375, 18.834056854248, !- X,Y,Z Vertex 3 {m}
  1263.98486328125, -614.868896484375, 20.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_6_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_6,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1263.59741210938, -611.603881835938, 21, !- X,Y,Z Vertex 1 {m}
  1263.59741210938, -611.603881835938, 18, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 18, !- X,Y,Z Vertex 3 {m}
  1251.85363769531, -612.99755859375, 21; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_6_Srf_5_glz_0_689010e669764afc86ae, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_6_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.33239746094, -611.991333007813, 20.165943145752, !- X,Y,Z Vertex 1 {m}
  1260.33239746094, -611.991333007813, 18.834056854248, !- X,Y,Z Vertex 2 {m}
  1255.11865234375, -612.610107421875, 18.834056854248, !- X,Y,Z Vertex 3 {m}
  1255.11865234375, -612.610107421875, 20.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_6_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_6,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_6_Srf_7,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 21, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 18, !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 18, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 21; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_6_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_6,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_6_Srf_8,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 21, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 18, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 18,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 21;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_3_Floor_6-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_6,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_3_Floor_6 DaylightingControls, !- Name
  Apartment_3_Floor_6,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 68,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 68,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 68,                 !- Name
  Apartment_3_Floor_6,                    !- Zone Name
  1258.42235699004,                       !- X-Coordinate of Reference Point {m}
  -618.172603533653,                      !- Y-Coordinate of Reference Point {m}
  19;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_3_Floor_6 Thermostat,         !- Name
  Apartment_3_Floor_6,                    !- Zone or ZoneList Name
  Apartment_3_Floor_6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_3_Floor_6; !- Control Name 1

Schedule:Compact,
  Apartment_3_Floor_6 Thermostat Schedule, !- Name
  Apartment_3_Floor_6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_3_Floor_6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_3_Floor_6, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_3_Floor_6_space,    !- Name
  Apartment_3_Floor_6,                    !- Zone Name
  minHumidityApartment_3_Floor_6_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_3_Floor_6_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_3_Floor_6_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_3_Floor_6_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_3_Floor_6,                    !- Zone Name
  Apartment_3_Floor_6 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_3_Floor_6 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_3_Floor_6 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 68;                                !- Zone Air Node Name

NodeList,
  Apartment_3_Floor_6 Inlet Node List,    !- Name
  Node 286;                               !- Node Name 1

NodeList,
  Apartment_3_Floor_6 Exhaust Node List,  !- Name
  Node 285;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_3_Floor_6 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 286,                               !- Zone Supply Air Node Name
  Node 285,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_3_Floor_6 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_3_Floor_6 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_3_Floor_6,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_3_Floor_6 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_3_Floor_6 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_3_Floor_7,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_3_Floor_7_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_3_Floor_7,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_8_Srf_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 24, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 24, !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 24,    !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 24; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_7_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_3_Floor_7,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_6_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 21,    !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 21, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 21, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 21; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_7_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_7,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 24, !- X,Y,Z Vertex 1 {m}
  1251.85363769531, -612.99755859375, 21, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 21, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_7_Srf_2_glz_0_ed5720f06729434fa64a, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_7_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1251.98327636719, -614.090148925781, 23.4417858123779, !- X,Y,Z Vertex 1 {m}
  1251.98327636719, -614.090148925781, 21.5582141876221, !- X,Y,Z Vertex 2 {m}
  1252.42077636719, -617.77685546875, 21.5582141876221, !- X,Y,Z Vertex 3 {m}
  1252.42077636719, -617.77685546875, 23.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_7_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_7,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 24,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 21,  !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 21,    !- X,Y,Z Vertex 3 {m}
  1264.99108886719, -623.34765625, 24;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_7_Srf_3_glz_0_7cd2dc8d5c0b4158ac02, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_7_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.21179199219, -623.914855957031, 23.4417858123779, !- X,Y,Z Vertex 1 {m}
  1260.21179199219, -623.914855957031, 21.5582141876221, !- X,Y,Z Vertex 2 {m}
  1263.8984375, -623.477294921875, 21.5582141876221, !- X,Y,Z Vertex 3 {m}
  1263.8984375, -623.477294921875, 23.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_7_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_7,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 24,    !- X,Y,Z Vertex 1 {m}
  1264.99108886719, -623.34765625, 21,    !- X,Y,Z Vertex 2 {m}
  1263.59741210938, -611.603881835938, 21, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_7_Srf_4_glz_0_c050040d2bdc481d826c, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_7_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.60363769531, -620.082702636719, 23.165943145752, !- X,Y,Z Vertex 1 {m}
  1264.60363769531, -620.082702636719, 21.834056854248, !- X,Y,Z Vertex 2 {m}
  1263.98486328125, -614.868896484375, 21.834056854248, !- X,Y,Z Vertex 3 {m}
  1263.98486328125, -614.868896484375, 23.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_7_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_7,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1263.59741210938, -611.603881835938, 24, !- X,Y,Z Vertex 1 {m}
  1263.59741210938, -611.603881835938, 21, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 21, !- X,Y,Z Vertex 3 {m}
  1251.85363769531, -612.99755859375, 24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_7_Srf_5_glz_0_0e69e532b52347caae9b, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_7_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.33239746094, -611.991333007813, 23.165943145752, !- X,Y,Z Vertex 1 {m}
  1260.33239746094, -611.991333007813, 21.834056854248, !- X,Y,Z Vertex 2 {m}
  1255.11865234375, -612.610107421875, 21.834056854248, !- X,Y,Z Vertex 3 {m}
  1255.11865234375, -612.610107421875, 23.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_7_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_7,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_7_Srf_7,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 24, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 21, !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 21, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 24; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_7_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_7,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_7_Srf_8,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 24, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 21, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 21,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 24;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_3_Floor_7-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_7,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_3_Floor_7 DaylightingControls, !- Name
  Apartment_3_Floor_7,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 69,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 69,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 69,                 !- Name
  Apartment_3_Floor_7,                    !- Zone Name
  1258.42235699004,                       !- X-Coordinate of Reference Point {m}
  -618.172603533653,                      !- Y-Coordinate of Reference Point {m}
  22;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_3_Floor_7 Thermostat,         !- Name
  Apartment_3_Floor_7,                    !- Zone or ZoneList Name
  Apartment_3_Floor_7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_3_Floor_7; !- Control Name 1

Schedule:Compact,
  Apartment_3_Floor_7 Thermostat Schedule, !- Name
  Apartment_3_Floor_7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_3_Floor_7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_3_Floor_7, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_3_Floor_7_space,    !- Name
  Apartment_3_Floor_7,                    !- Zone Name
  minHumidityApartment_3_Floor_7_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_3_Floor_7_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_3_Floor_7_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_3_Floor_7_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_3_Floor_7,                    !- Zone Name
  Apartment_3_Floor_7 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_3_Floor_7 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_3_Floor_7 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 69;                                !- Zone Air Node Name

NodeList,
  Apartment_3_Floor_7 Inlet Node List,    !- Name
  Node 288;                               !- Node Name 1

NodeList,
  Apartment_3_Floor_7 Exhaust Node List,  !- Name
  Node 287;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_3_Floor_7 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 288,                               !- Zone Supply Air Node Name
  Node 287,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_3_Floor_7 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_3_Floor_7 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_3_Floor_7,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_3_Floor_7 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_3_Floor_7 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_3_Floor_8,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_3_Floor_8_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_3_Floor_8,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_9_Srf_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 27, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 27, !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 27,    !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 27; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_8_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_3_Floor_8,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_7_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 24,    !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 24, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 24, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 24; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_8_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_8,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 27, !- X,Y,Z Vertex 1 {m}
  1251.85363769531, -612.99755859375, 24, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 24, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 27; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_8_Srf_2_glz_0_bc7db04c1dfc43178c69, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_8_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1251.98327636719, -614.090148925781, 26.4417858123779, !- X,Y,Z Vertex 1 {m}
  1251.98327636719, -614.090148925781, 24.5582141876221, !- X,Y,Z Vertex 2 {m}
  1252.42077636719, -617.77685546875, 24.5582141876221, !- X,Y,Z Vertex 3 {m}
  1252.42077636719, -617.77685546875, 26.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_8_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_8,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
