  1240.8067040218,                        !- X-Coordinate of Reference Point {m}
  -620.263069006081,                      !- Y-Coordinate of Reference Point {m}
  70;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_4_Floor_23 Thermostat,        !- Name
  Apartment_4_Floor_23,                   !- Zone or ZoneList Name
  Apartment_4_Floor_23 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_4_Floor_23; !- Control Name 1

Schedule:Compact,
  Apartment_4_Floor_23 Thermostat Schedule, !- Name
  Apartment_4_Floor_23 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_4_Floor_23 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_4_Floor_23, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_4_Floor_23_space,   !- Name
  Apartment_4_Floor_23,                   !- Zone Name
  minHumidityApartment_4_Floor_23_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_4_Floor_23_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_4_Floor_23_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_4_Floor_23_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_4_Floor_23,                   !- Zone Name
  Apartment_4_Floor_23 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_4_Floor_23 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_4_Floor_23 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 114;                               !- Zone Air Node Name

NodeList,
  Apartment_4_Floor_23 Inlet Node List,   !- Name
  Node 378;                               !- Node Name 1

NodeList,
  Apartment_4_Floor_23 Exhaust Node List, !- Name
  Node 377;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_4_Floor_23 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 378,                               !- Zone Supply Air Node Name
  Node 377,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_4_Floor_23 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_4_Floor_23 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_4_Floor_23,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_4_Floor_23 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_4_Floor_23 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_4_Floor_24,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_4_Floor_24_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_4_Floor_24,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_25_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 75, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 75, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 75, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 75;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_24_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_4_Floor_24,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_23_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 72, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 72, !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 72, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 72;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_24_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_24,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 75, !- X,Y,Z Vertex 1 {m}
  1234.23803710938, -615.088012695313, 72, !- X,Y,Z Vertex 2 {m}
  1235.63159179688, -626.831787109375, 72, !- X,Y,Z Vertex 3 {m}
  1235.63159179688, -626.831787109375, 75; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_24_Srf_2_glz_0_ce19e94e980846fe812a, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_24_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1234.62548828125, -618.352966308594, 74.1659469604492, !- X,Y,Z Vertex 1 {m}
  1234.62548828125, -618.352966308594, 72.8340530395508, !- X,Y,Z Vertex 2 {m}
  1235.244140625, -623.566772460938, 72.8340530395508, !- X,Y,Z Vertex 3 {m}
  1235.244140625, -623.566772460938, 74.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_24_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_24,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1235.63159179688, -626.831787109375, 75, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 72, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 72, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 75; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_24_Srf_3_glz_0_80abe06d160a4e318ff0, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_24_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.72424316406, -626.702087402344, 74.4417877197266, !- X,Y,Z Vertex 1 {m}
  1236.72424316406, -626.702087402344, 72.5582122802734, !- X,Y,Z Vertex 2 {m}
  1240.41088867188, -626.264587402344, 72.5582122802734, !- X,Y,Z Vertex 3 {m}
  1240.41088867188, -626.264587402344, 74.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_24_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_24,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 75, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 72, !- X,Y,Z Vertex 2 {m}
  1245.98181152344, -613.6943359375, 72,  !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 75;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_24_Srf_4_glz_0_5cd19e9447c64ae2b388, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_24_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1246.54895019531, -618.4736328125, 74.4417877197266, !- X,Y,Z Vertex 1 {m}
  1246.54895019531, -618.4736328125, 72.5582122802734, !- X,Y,Z Vertex 2 {m}
  1246.11145019531, -614.786926269531, 72.5582122802734, !- X,Y,Z Vertex 3 {m}
  1246.11145019531, -614.786926269531, 74.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_24_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_24,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1245.98181152344, -613.6943359375, 75,  !- X,Y,Z Vertex 1 {m}
  1245.98181152344, -613.6943359375, 72,  !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 72, !- X,Y,Z Vertex 3 {m}
  1234.23803710938, -615.088012695313, 75; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_24_Srf_5_glz_0_8cd665acbb0946acbe4c, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_24_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1242.716796875, -614.081848144531, 74.1659469604492, !- X,Y,Z Vertex 1 {m}
  1242.716796875, -614.081848144531, 72.8340530395508, !- X,Y,Z Vertex 2 {m}
  1237.5029296875, -614.700561523438, 72.8340530395508, !- X,Y,Z Vertex 3 {m}
  1237.5029296875, -614.700561523438, 74.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_24_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_24,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_24_Srf_4,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 75, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 72, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 72, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 75; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_24_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_24,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_24_Srf_5,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 75, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 72, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 72, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 75; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_4_Floor_24-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_24,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_4_Floor_24 DaylightingControls, !- Name
  Apartment_4_Floor_24,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 115,                !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 115,                !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 115,                !- Name
  Apartment_4_Floor_24,                   !- Zone Name
  1240.8067040218,                        !- X-Coordinate of Reference Point {m}
  -620.263069006081,                      !- Y-Coordinate of Reference Point {m}
  73;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_4_Floor_24 Thermostat,        !- Name
  Apartment_4_Floor_24,                   !- Zone or ZoneList Name
  Apartment_4_Floor_24 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_4_Floor_24; !- Control Name 1

Schedule:Compact,
  Apartment_4_Floor_24 Thermostat Schedule, !- Name
  Apartment_4_Floor_24 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_4_Floor_24 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_4_Floor_24, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_4_Floor_24_space,   !- Name
  Apartment_4_Floor_24,                   !- Zone Name
  minHumidityApartment_4_Floor_24_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_4_Floor_24_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_4_Floor_24_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_4_Floor_24_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_4_Floor_24,                   !- Zone Name
  Apartment_4_Floor_24 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_4_Floor_24 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_4_Floor_24 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 115;                               !- Zone Air Node Name

NodeList,
  Apartment_4_Floor_24 Inlet Node List,   !- Name
  Node 380;                               !- Node Name 1

NodeList,
  Apartment_4_Floor_24 Exhaust Node List, !- Name
  Node 379;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_4_Floor_24 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 380,                               !- Zone Supply Air Node Name
  Node 379,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_4_Floor_24 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_4_Floor_24 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_4_Floor_24,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_4_Floor_24 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_4_Floor_24 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_4_Floor_25,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_4_Floor_25_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_4_Floor_25,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_26_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 78, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 78, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 78, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 78;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_25_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_4_Floor_25,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_24_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 75, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 75, !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 75, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 75;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_25_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_25,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 78, !- X,Y,Z Vertex 1 {m}
  1234.23803710938, -615.088012695313, 75, !- X,Y,Z Vertex 2 {m}
  1235.63159179688, -626.831787109375, 75, !- X,Y,Z Vertex 3 {m}
  1235.63159179688, -626.831787109375, 78; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_25_Srf_2_glz_0_e46220fdba34441da342, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_25_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1234.62548828125, -618.352966308594, 77.1659469604492, !- X,Y,Z Vertex 1 {m}
  1234.62548828125, -618.352966308594, 75.8340530395508, !- X,Y,Z Vertex 2 {m}
  1235.244140625, -623.566772460938, 75.8340530395508, !- X,Y,Z Vertex 3 {m}
  1235.244140625, -623.566772460938, 77.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_25_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_25,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1235.63159179688, -626.831787109375, 78, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 75, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 75, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 78; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_25_Srf_3_glz_0_06761616430e4f5ebfd5, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_25_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.72424316406, -626.702087402344, 77.4417877197266, !- X,Y,Z Vertex 1 {m}
  1236.72424316406, -626.702087402344, 75.5582122802734, !- X,Y,Z Vertex 2 {m}
  1240.41088867188, -626.264587402344, 75.5582122802734, !- X,Y,Z Vertex 3 {m}
  1240.41088867188, -626.264587402344, 77.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_25_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_25,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 78, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 75, !- X,Y,Z Vertex 2 {m}
  1245.98181152344, -613.6943359375, 75,  !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 78;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_25_Srf_4_glz_0_5dba7fc61ab645749853, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_25_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1246.54895019531, -618.4736328125, 77.4417877197266, !- X,Y,Z Vertex 1 {m}
  1246.54895019531, -618.4736328125, 75.5582122802734, !- X,Y,Z Vertex 2 {m}
  1246.11145019531, -614.786926269531, 75.5582122802734, !- X,Y,Z Vertex 3 {m}
  1246.11145019531, -614.786926269531, 77.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_25_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_25,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1245.98181152344, -613.6943359375, 78,  !- X,Y,Z Vertex 1 {m}
  1245.98181152344, -613.6943359375, 75,  !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 75, !- X,Y,Z Vertex 3 {m}
  1234.23803710938, -615.088012695313, 78; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_25_Srf_5_glz_0_fbc87df1e9da4ba5868f, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_25_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1242.716796875, -614.081848144531, 77.1659469604492, !- X,Y,Z Vertex 1 {m}
  1242.716796875, -614.081848144531, 75.8340530395508, !- X,Y,Z Vertex 2 {m}
  1237.5029296875, -614.700561523438, 75.8340530395508, !- X,Y,Z Vertex 3 {m}
  1237.5029296875, -614.700561523438, 77.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_25_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_25,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_25_Srf_4,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 78, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 75, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 75, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 78; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_25_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_25,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_25_Srf_5,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 78, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 75, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 75, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 78; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_4_Floor_25-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_25,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_4_Floor_25 DaylightingControls, !- Name
  Apartment_4_Floor_25,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 116,                !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 116,                !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 116,                !- Name
  Apartment_4_Floor_25,                   !- Zone Name
  1240.8067040218,                        !- X-Coordinate of Reference Point {m}
  -620.263069006081,                      !- Y-Coordinate of Reference Point {m}
  76;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_4_Floor_25 Thermostat,        !- Name
  Apartment_4_Floor_25,                   !- Zone or ZoneList Name
  Apartment_4_Floor_25 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_4_Floor_25; !- Control Name 1

Schedule:Compact,
  Apartment_4_Floor_25 Thermostat Schedule, !- Name
  Apartment_4_Floor_25 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_4_Floor_25 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_4_Floor_25, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_4_Floor_25_space,   !- Name
  Apartment_4_Floor_25,                   !- Zone Name
  minHumidityApartment_4_Floor_25_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_4_Floor_25_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_4_Floor_25_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_4_Floor_25_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_4_Floor_25,                   !- Zone Name
  Apartment_4_Floor_25 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_4_Floor_25 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_4_Floor_25 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 116;                               !- Zone Air Node Name

NodeList,
  Apartment_4_Floor_25 Inlet Node List,   !- Name
  Node 382;                               !- Node Name 1

NodeList,
  Apartment_4_Floor_25 Exhaust Node List, !- Name
  Node 381;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_4_Floor_25 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 382,                               !- Zone Supply Air Node Name
  Node 381,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_4_Floor_25 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_4_Floor_25 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_4_Floor_25,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_4_Floor_25 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_4_Floor_25 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_4_Floor_26,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_4_Floor_26_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_4_Floor_26,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_27_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 81, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 81, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 81, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 81;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_26_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_4_Floor_26,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_25_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 78, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 78, !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 78, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 78;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_26_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_26,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 81, !- X,Y,Z Vertex 1 {m}
  1234.23803710938, -615.088012695313, 78, !- X,Y,Z Vertex 2 {m}
  1235.63159179688, -626.831787109375, 78, !- X,Y,Z Vertex 3 {m}
  1235.63159179688, -626.831787109375, 81; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_26_Srf_2_glz_0_307de48e7c894a219298, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_26_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1234.62548828125, -618.352966308594, 80.1659469604492, !- X,Y,Z Vertex 1 {m}
  1234.62548828125, -618.352966308594, 78.8340530395508, !- X,Y,Z Vertex 2 {m}
  1235.244140625, -623.566772460938, 78.8340530395508, !- X,Y,Z Vertex 3 {m}
  1235.244140625, -623.566772460938, 80.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_26_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_26,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1235.63159179688, -626.831787109375, 81, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 78, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 78, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 81; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_26_Srf_3_glz_0_df68975f9f46404da431, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_26_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.72424316406, -626.702087402344, 80.4417877197266, !- X,Y,Z Vertex 1 {m}
  1236.72424316406, -626.702087402344, 78.5582122802734, !- X,Y,Z Vertex 2 {m}
  1240.41088867188, -626.264587402344, 78.5582122802734, !- X,Y,Z Vertex 3 {m}
  1240.41088867188, -626.264587402344, 80.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_26_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_26,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 81, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 78, !- X,Y,Z Vertex 2 {m}
  1245.98181152344, -613.6943359375, 78,  !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 81;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_26_Srf_4_glz_0_ade341ff557045f38a49, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_26_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1246.54895019531, -618.4736328125, 80.4417877197266, !- X,Y,Z Vertex 1 {m}
  1246.54895019531, -618.4736328125, 78.5582122802734, !- X,Y,Z Vertex 2 {m}
  1246.11145019531, -614.786926269531, 78.5582122802734, !- X,Y,Z Vertex 3 {m}
  1246.11145019531, -614.786926269531, 80.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_26_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_26,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1245.98181152344, -613.6943359375, 81,  !- X,Y,Z Vertex 1 {m}
  1245.98181152344, -613.6943359375, 78,  !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 78, !- X,Y,Z Vertex 3 {m}
  1234.23803710938, -615.088012695313, 81; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_26_Srf_5_glz_0_411683b211734edd938b, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_26_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1242.716796875, -614.081848144531, 80.1659469604492, !- X,Y,Z Vertex 1 {m}
  1242.716796875, -614.081848144531, 78.8340530395508, !- X,Y,Z Vertex 2 {m}
  1237.5029296875, -614.700561523438, 78.8340530395508, !- X,Y,Z Vertex 3 {m}
  1237.5029296875, -614.700561523438, 80.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_26_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_26,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_26_Srf_4,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 81, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 78, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 78, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 81; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_26_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_26,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_26_Srf_5,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 81, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 78, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 78, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 81; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_4_Floor_26-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_26,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_4_Floor_26 DaylightingControls, !- Name
  Apartment_4_Floor_26,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 117,                !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 117,                !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 117,                !- Name
  Apartment_4_Floor_26,                   !- Zone Name
  1240.8067040218,                        !- X-Coordinate of Reference Point {m}
  -620.263069006081,                      !- Y-Coordinate of Reference Point {m}
  79;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_4_Floor_26 Thermostat,        !- Name
  Apartment_4_Floor_26,                   !- Zone or ZoneList Name
  Apartment_4_Floor_26 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_4_Floor_26; !- Control Name 1

Schedule:Compact,
  Apartment_4_Floor_26 Thermostat Schedule, !- Name
  Apartment_4_Floor_26 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_4_Floor_26 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_4_Floor_26, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_4_Floor_26_space,   !- Name
  Apartment_4_Floor_26,                   !- Zone Name
  minHumidityApartment_4_Floor_26_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_4_Floor_26_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_4_Floor_26_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_4_Floor_26_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_4_Floor_26,                   !- Zone Name
  Apartment_4_Floor_26 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_4_Floor_26 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_4_Floor_26 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 117;                               !- Zone Air Node Name

NodeList,
  Apartment_4_Floor_26 Inlet Node List,   !- Name
  Node 384;                               !- Node Name 1

NodeList,
  Apartment_4_Floor_26 Exhaust Node List, !- Name
  Node 383;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_4_Floor_26 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 384,                               !- Zone Supply Air Node Name
  Node 383,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_4_Floor_26 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_4_Floor_26 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_4_Floor_26,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_4_Floor_26 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_4_Floor_26 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_4_Floor_27,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_4_Floor_27_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_4_Floor_27,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_28_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 84, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 84, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 84, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 84;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_27_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_4_Floor_27,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_26_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 81, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 81, !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 81, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 81;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_27_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_27,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 84, !- X,Y,Z Vertex 1 {m}
  1234.23803710938, -615.088012695313, 81, !- X,Y,Z Vertex 2 {m}
  1235.63159179688, -626.831787109375, 81, !- X,Y,Z Vertex 3 {m}
  1235.63159179688, -626.831787109375, 84; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_27_Srf_2_glz_0_95cd16c86821482a8591, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_27_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1234.62548828125, -618.352966308594, 83.1659469604492, !- X,Y,Z Vertex 1 {m}
  1234.62548828125, -618.352966308594, 81.8340530395508, !- X,Y,Z Vertex 2 {m}
  1235.244140625, -623.566772460938, 81.8340530395508, !- X,Y,Z Vertex 3 {m}
  1235.244140625, -623.566772460938, 83.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_27_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_27,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1235.63159179688, -626.831787109375, 84, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 81, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 81, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 84; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_27_Srf_3_glz_0_ed20a74dd4e14cce8cb6, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_27_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.72424316406, -626.702087402344, 83.4417877197266, !- X,Y,Z Vertex 1 {m}
  1236.72424316406, -626.702087402344, 81.5582122802734, !- X,Y,Z Vertex 2 {m}
  1240.41088867188, -626.264587402344, 81.5582122802734, !- X,Y,Z Vertex 3 {m}
  1240.41088867188, -626.264587402344, 83.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_27_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_27,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 84, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 81, !- X,Y,Z Vertex 2 {m}
  1245.98181152344, -613.6943359375, 81,  !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 84;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_27_Srf_4_glz_0_7c5aaf1249bd4b1ba22a, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_27_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1246.54895019531, -618.4736328125, 83.4417877197266, !- X,Y,Z Vertex 1 {m}
  1246.54895019531, -618.4736328125, 81.5582122802734, !- X,Y,Z Vertex 2 {m}
  1246.11145019531, -614.786926269531, 81.5582122802734, !- X,Y,Z Vertex 3 {m}
  1246.11145019531, -614.786926269531, 83.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_27_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_27,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1245.98181152344, -613.6943359375, 84,  !- X,Y,Z Vertex 1 {m}
  1245.98181152344, -613.6943359375, 81,  !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 81, !- X,Y,Z Vertex 3 {m}
  1234.23803710938, -615.088012695313, 84; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_27_Srf_5_glz_0_d8ef69cf499f4d30b719, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_27_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1242.716796875, -614.081848144531, 83.1659469604492, !- X,Y,Z Vertex 1 {m}
  1242.716796875, -614.081848144531, 81.8340530395508, !- X,Y,Z Vertex 2 {m}
  1237.5029296875, -614.700561523438, 81.8340530395508, !- X,Y,Z Vertex 3 {m}
  1237.5029296875, -614.700561523438, 83.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_27_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_27,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_27_Srf_4,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 84, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 81, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 81, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 84; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_27_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_27,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_27_Srf_5,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 84, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 81, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 81, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 84; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_4_Floor_27-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_27,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_4_Floor_27 DaylightingControls, !- Name
  Apartment_4_Floor_27,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 118,                !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 118,                !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 118,                !- Name
  Apartment_4_Floor_27,                   !- Zone Name
  1240.8067040218,                        !- X-Coordinate of Reference Point {m}
  -620.263069006081,                      !- Y-Coordinate of Reference Point {m}
  82;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_4_Floor_27 Thermostat,        !- Name
  Apartment_4_Floor_27,                   !- Zone or ZoneList Name
  Apartment_4_Floor_27 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_4_Floor_27; !- Control Name 1

Schedule:Compact,
  Apartment_4_Floor_27 Thermostat Schedule, !- Name
  Apartment_4_Floor_27 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_4_Floor_27 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_4_Floor_27, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_4_Floor_27_space,   !- Name
  Apartment_4_Floor_27,                   !- Zone Name
  minHumidityApartment_4_Floor_27_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_4_Floor_27_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_4_Floor_27_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_4_Floor_27_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_4_Floor_27,                   !- Zone Name
  Apartment_4_Floor_27 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_4_Floor_27 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_4_Floor_27 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 118;                               !- Zone Air Node Name

NodeList,
  Apartment_4_Floor_27 Inlet Node List,   !- Name
  Node 386;                               !- Node Name 1

NodeList,
  Apartment_4_Floor_27 Exhaust Node List, !- Name
  Node 385;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_4_Floor_27 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 386,                               !- Zone Supply Air Node Name
  Node 385,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_4_Floor_27 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_4_Floor_27 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_4_Floor_27,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_4_Floor_27 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_4_Floor_27 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_4_Floor_28,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_4_Floor_28_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_4_Floor_28,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_29_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 87, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 87, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 87, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 87;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_28_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_4_Floor_28,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_27_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 84, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 84, !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 84, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 84;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_28_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_28,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 87, !- X,Y,Z Vertex 1 {m}
  1234.23803710938, -615.088012695313, 84, !- X,Y,Z Vertex 2 {m}
  1235.63159179688, -626.831787109375, 84, !- X,Y,Z Vertex 3 {m}
  1235.63159179688, -626.831787109375, 87; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_28_Srf_2_glz_0_e1eadc0f5b824e0ab915, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_28_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1234.62548828125, -618.352966308594, 86.1659469604492, !- X,Y,Z Vertex 1 {m}
  1234.62548828125, -618.352966308594, 84.8340530395508, !- X,Y,Z Vertex 2 {m}
  1235.244140625, -623.566772460938, 84.8340530395508, !- X,Y,Z Vertex 3 {m}
  1235.244140625, -623.566772460938, 86.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_28_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_28,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1235.63159179688, -626.831787109375, 87, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 84, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 84, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 87; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_28_Srf_3_glz_0_380a366de3c0413386d3, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_28_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.72424316406, -626.702087402344, 86.4417877197266, !- X,Y,Z Vertex 1 {m}
  1236.72424316406, -626.702087402344, 84.5582122802734, !- X,Y,Z Vertex 2 {m}
  1240.41088867188, -626.264587402344, 84.5582122802734, !- X,Y,Z Vertex 3 {m}
  1240.41088867188, -626.264587402344, 86.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_28_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_28,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 87, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 84, !- X,Y,Z Vertex 2 {m}
  1245.98181152344, -613.6943359375, 84,  !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 87;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_28_Srf_4_glz_0_54c8c6c6a1214a64bdc9, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_28_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1246.54895019531, -618.4736328125, 86.4417877197266, !- X,Y,Z Vertex 1 {m}
  1246.54895019531, -618.4736328125, 84.5582122802734, !- X,Y,Z Vertex 2 {m}
  1246.11145019531, -614.786926269531, 84.5582122802734, !- X,Y,Z Vertex 3 {m}
  1246.11145019531, -614.786926269531, 86.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_28_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_28,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1245.98181152344, -613.6943359375, 87,  !- X,Y,Z Vertex 1 {m}
  1245.98181152344, -613.6943359375, 84,  !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 84, !- X,Y,Z Vertex 3 {m}
  1234.23803710938, -615.088012695313, 87; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_28_Srf_5_glz_0_33cab2892a924e17be79, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_28_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1242.716796875, -614.081848144531, 86.1659469604492, !- X,Y,Z Vertex 1 {m}
  1242.716796875, -614.081848144531, 84.8340530395508, !- X,Y,Z Vertex 2 {m}
  1237.5029296875, -614.700561523438, 84.8340530395508, !- X,Y,Z Vertex 3 {m}
  1237.5029296875, -614.700561523438, 86.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_28_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_28,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_28_Srf_4,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 87, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 84, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 84, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 87; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_28_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_28,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_28_Srf_5,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 87, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 84, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 84, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 87; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_4_Floor_28-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_28,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_4_Floor_28 DaylightingControls, !- Name
  Apartment_4_Floor_28,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 119,                !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 119,                !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 119,                !- Name
  Apartment_4_Floor_28,                   !- Zone Name
  1240.8067040218,                        !- X-Coordinate of Reference Point {m}
  -620.263069006081,                      !- Y-Coordinate of Reference Point {m}
  85;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_4_Floor_28 Thermostat,        !- Name
  Apartment_4_Floor_28,                   !- Zone or ZoneList Name
  Apartment_4_Floor_28 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_4_Floor_28; !- Control Name 1

Schedule:Compact,
  Apartment_4_Floor_28 Thermostat Schedule, !- Name
  Apartment_4_Floor_28 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_4_Floor_28 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_4_Floor_28, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_4_Floor_28_space,   !- Name
  Apartment_4_Floor_28,                   !- Zone Name
  minHumidityApartment_4_Floor_28_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_4_Floor_28_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_4_Floor_28_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_4_Floor_28_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_4_Floor_28,                   !- Zone Name
  Apartment_4_Floor_28 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_4_Floor_28 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_4_Floor_28 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 119;                               !- Zone Air Node Name

NodeList,
  Apartment_4_Floor_28 Inlet Node List,   !- Name
  Node 388;                               !- Node Name 1

NodeList,
  Apartment_4_Floor_28 Exhaust Node List, !- Name
  Node 387;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_4_Floor_28 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 388,                               !- Zone Supply Air Node Name
  Node 387,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_4_Floor_28 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_4_Floor_28 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_4_Floor_28,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_4_Floor_28 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_4_Floor_28 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_4_Floor_29,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_4_Floor_29_Srf_0,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_4_Floor_29,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_28_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 87, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 87, !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 87, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 87;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_29_Srf_1,             !- Name
  Roof,                                   !- Surface Type
  IS_ROOF-A-5282,                         !- Construction Name
  Apartment_4_Floor_29,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 90, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 90, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 90, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 90;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_29_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_29,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 90, !- X,Y,Z Vertex 1 {m}
  1234.23803710938, -615.088012695313, 87, !- X,Y,Z Vertex 2 {m}
  1235.63159179688, -626.831787109375, 87, !- X,Y,Z Vertex 3 {m}
  1235.63159179688, -626.831787109375, 90; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_29_Srf_2_glz_0_e7b1f5855da947c995ac, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_29_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1234.62548828125, -618.352966308594, 89.1659469604492, !- X,Y,Z Vertex 1 {m}
  1234.62548828125, -618.352966308594, 87.8340530395508, !- X,Y,Z Vertex 2 {m}
  1235.244140625, -623.566772460938, 87.8340530395508, !- X,Y,Z Vertex 3 {m}
  1235.244140625, -623.566772460938, 89.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_29_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_29,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1235.63159179688, -626.831787109375, 90, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 87, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 87, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 90; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_29_Srf_3_glz_0_e849cb5cb1ac43e4851e, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_29_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.72424316406, -626.702087402344, 89.4417877197266, !- X,Y,Z Vertex 1 {m}
  1236.72424316406, -626.702087402344, 87.5582122802734, !- X,Y,Z Vertex 2 {m}
  1240.41088867188, -626.264587402344, 87.5582122802734, !- X,Y,Z Vertex 3 {m}
  1240.41088867188, -626.264587402344, 89.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_29_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_29,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 90, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 87, !- X,Y,Z Vertex 2 {m}
  1245.98181152344, -613.6943359375, 87,  !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 90;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_29_Srf_4_glz_0_5362707ab2d947619553, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_29_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1246.54895019531, -618.4736328125, 89.4417877197266, !- X,Y,Z Vertex 1 {m}
  1246.54895019531, -618.4736328125, 87.5582122802734, !- X,Y,Z Vertex 2 {m}
  1246.11145019531, -614.786926269531, 87.5582122802734, !- X,Y,Z Vertex 3 {m}
  1246.11145019531, -614.786926269531, 89.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_29_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_29,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1245.98181152344, -613.6943359375, 90,  !- X,Y,Z Vertex 1 {m}
  1245.98181152344, -613.6943359375, 87,  !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 87, !- X,Y,Z Vertex 3 {m}
  1234.23803710938, -615.088012695313, 90; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_29_Srf_5_glz_0_617991ee93c545689d11, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_29_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1242.716796875, -614.081848144531, 89.1659469604492, !- X,Y,Z Vertex 1 {m}
  1242.716796875, -614.081848144531, 87.8340530395508, !- X,Y,Z Vertex 2 {m}
  1237.5029296875, -614.700561523438, 87.8340530395508, !- X,Y,Z Vertex 3 {m}
  1237.5029296875, -614.700561523438, 89.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_29_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_29,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_29_Srf_4,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 90, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 87, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 87, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 90; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_29_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_29,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_29_Srf_5,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 90, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 87, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 87, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 90; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_4_Floor_29-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_29,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_4_Floor_29 DaylightingControls, !- Name
  Apartment_4_Floor_29,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 120,                !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 120,                !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 120,                !- Name
  Apartment_4_Floor_29,                   !- Zone Name
  1240.8067040218,                        !- X-Coordinate of Reference Point {m}
  -620.263069006081,                      !- Y-Coordinate of Reference Point {m}
  88;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_4_Floor_29 Thermostat,        !- Name
  Apartment_4_Floor_29,                   !- Zone or ZoneList Name
  Apartment_4_Floor_29 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_4_Floor_29; !- Control Name 1

Schedule:Compact,
  Apartment_4_Floor_29 Thermostat Schedule, !- Name
  Apartment_4_Floor_29 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_4_Floor_29 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_4_Floor_29, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_4_Floor_29_space,   !- Name
  Apartment_4_Floor_29,                   !- Zone Name
  minHumidityApartment_4_Floor_29_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_4_Floor_29_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_4_Floor_29_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_4_Floor_29_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_4_Floor_29,                   !- Zone Name
  Apartment_4_Floor_29 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_4_Floor_29 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_4_Floor_29 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 120;                               !- Zone Air Node Name

NodeList,
  Apartment_4_Floor_29 Inlet Node List,   !- Name
  Node 390;                               !- Node Name 1

NodeList,
  Apartment_4_Floor_29 Exhaust Node List, !- Name
  Node 389;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_4_Floor_29 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 390,                               !- Zone Supply Air Node Name
  Node 389,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_4_Floor_29 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_4_Floor_29 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_4_Floor_29,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_4_Floor_29 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_4_Floor_29 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_4_Floor_3,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_4_Floor_3_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_4_Floor_3,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_4_Srf_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 12, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 12, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 12, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 12;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_3_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_4_Floor_3,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_2_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 9, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 9, !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 9, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 9;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_3_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_3,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 12, !- X,Y,Z Vertex 1 {m}
  1234.23803710938, -615.088012695313, 9, !- X,Y,Z Vertex 2 {m}
  1235.63159179688, -626.831787109375, 9, !- X,Y,Z Vertex 3 {m}
  1235.63159179688, -626.831787109375, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_3_Srf_2_glz_0_8412c938ce7d4c68a53d, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_3_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1234.62548828125, -618.352966308594, 11.165943145752, !- X,Y,Z Vertex 1 {m}
  1234.62548828125, -618.352966308594, 9.83405685424805, !- X,Y,Z Vertex 2 {m}
  1235.244140625, -623.566772460938, 9.83405685424805, !- X,Y,Z Vertex 3 {m}
  1235.244140625, -623.566772460938, 11.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_3_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_3,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1235.63159179688, -626.831787109375, 12, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 9, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 9, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_3_Srf_3_glz_0_9d656b58fe244ad88e5b, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_3_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.72424316406, -626.702087402344, 11.4417858123779, !- X,Y,Z Vertex 1 {m}
  1236.72424316406, -626.702087402344, 9.55821418762207, !- X,Y,Z Vertex 2 {m}
  1240.41088867188, -626.264587402344, 9.55821418762207, !- X,Y,Z Vertex 3 {m}
  1240.41088867188, -626.264587402344, 11.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_3_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_3,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 12, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 9, !- X,Y,Z Vertex 2 {m}
  1245.98181152344, -613.6943359375, 9,   !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 12;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_3_Srf_4_glz_0_19ca225b352c48db8989, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_3_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1246.54895019531, -618.4736328125, 11.4417858123779, !- X,Y,Z Vertex 1 {m}
  1246.54895019531, -618.4736328125, 9.55821418762207, !- X,Y,Z Vertex 2 {m}
  1246.11145019531, -614.786926269531, 9.55821418762207, !- X,Y,Z Vertex 3 {m}
  1246.11145019531, -614.786926269531, 11.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_3_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_3,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1245.98181152344, -613.6943359375, 12,  !- X,Y,Z Vertex 1 {m}
  1245.98181152344, -613.6943359375, 9,   !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 9, !- X,Y,Z Vertex 3 {m}
  1234.23803710938, -615.088012695313, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_3_Srf_5_glz_0_01f63a1ad6c645c792e8, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_3_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1242.716796875, -614.081848144531, 11.165943145752, !- X,Y,Z Vertex 1 {m}
  1242.716796875, -614.081848144531, 9.83405685424805, !- X,Y,Z Vertex 2 {m}
  1237.5029296875, -614.700561523438, 9.83405685424805, !- X,Y,Z Vertex 3 {m}
  1237.5029296875, -614.700561523438, 11.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_3_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_3,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_3_Srf_4,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 12, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 9, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 9, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_3_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_3,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_3_Srf_5,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 12, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 9, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 9, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 12; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_4_Floor_3-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_3,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_4_Floor_3 DaylightingControls, !- Name
  Apartment_4_Floor_3,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 94,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 94,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 94,                 !- Name
  Apartment_4_Floor_3,                    !- Zone Name
  1240.8067040218,                        !- X-Coordinate of Reference Point {m}
  -620.263069006081,                      !- Y-Coordinate of Reference Point {m}
  10;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_4_Floor_3 Thermostat,         !- Name
  Apartment_4_Floor_3,                    !- Zone or ZoneList Name
  Apartment_4_Floor_3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_4_Floor_3; !- Control Name 1

Schedule:Compact,
  Apartment_4_Floor_3 Thermostat Schedule, !- Name
  Apartment_4_Floor_3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_4_Floor_3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_4_Floor_3, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_4_Floor_3_space,    !- Name
  Apartment_4_Floor_3,                    !- Zone Name
  minHumidityApartment_4_Floor_3_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_4_Floor_3_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_4_Floor_3_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_4_Floor_3_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_4_Floor_3,                    !- Zone Name
  Apartment_4_Floor_3 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_4_Floor_3 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_4_Floor_3 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 94;                                !- Zone Air Node Name

NodeList,
  Apartment_4_Floor_3 Inlet Node List,    !- Name
  Node 338;                               !- Node Name 1

NodeList,
  Apartment_4_Floor_3 Exhaust Node List,  !- Name
  Node 337;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_4_Floor_3 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 338,                               !- Zone Supply Air Node Name
  Node 337,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_4_Floor_3 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_4_Floor_3 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_4_Floor_3,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_4_Floor_3 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_4_Floor_3 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_4_Floor_4,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_4_Floor_4_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_4_Floor_4,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_5_Srf_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 15, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 15, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 15, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 15;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_4_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_4_Floor_4,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_3_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 12, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 12, !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 12, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 12;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_4_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_4,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 15, !- X,Y,Z Vertex 1 {m}
  1234.23803710938, -615.088012695313, 12, !- X,Y,Z Vertex 2 {m}
  1235.63159179688, -626.831787109375, 12, !- X,Y,Z Vertex 3 {m}
  1235.63159179688, -626.831787109375, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_4_Srf_2_glz_0_197da6079f5343d59239, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_4_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1234.62548828125, -618.352966308594, 14.165943145752, !- X,Y,Z Vertex 1 {m}
  1234.62548828125, -618.352966308594, 12.834056854248, !- X,Y,Z Vertex 2 {m}
  1235.244140625, -623.566772460938, 12.834056854248, !- X,Y,Z Vertex 3 {m}
  1235.244140625, -623.566772460938, 14.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_4_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_4,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1235.63159179688, -626.831787109375, 15, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 12, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 12, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_4_Srf_3_glz_0_0b53246325b044ae8e50, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_4_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.72424316406, -626.702087402344, 14.4417858123779, !- X,Y,Z Vertex 1 {m}
  1236.72424316406, -626.702087402344, 12.5582141876221, !- X,Y,Z Vertex 2 {m}
  1240.41088867188, -626.264587402344, 12.5582141876221, !- X,Y,Z Vertex 3 {m}
  1240.41088867188, -626.264587402344, 14.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_4_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_4,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 15, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 12, !- X,Y,Z Vertex 2 {m}
  1245.98181152344, -613.6943359375, 12,  !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 15;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_4_Srf_4_glz_0_74eea2b843bd4f6fad96, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_4_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1246.54895019531, -618.4736328125, 14.4417858123779, !- X,Y,Z Vertex 1 {m}
  1246.54895019531, -618.4736328125, 12.5582141876221, !- X,Y,Z Vertex 2 {m}
  1246.11145019531, -614.786926269531, 12.5582141876221, !- X,Y,Z Vertex 3 {m}
  1246.11145019531, -614.786926269531, 14.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_4_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_4,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1245.98181152344, -613.6943359375, 15,  !- X,Y,Z Vertex 1 {m}
  1245.98181152344, -613.6943359375, 12,  !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 12, !- X,Y,Z Vertex 3 {m}
  1234.23803710938, -615.088012695313, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_4_Srf_5_glz_0_49fe950167d24f8dbea0, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_4_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1242.716796875, -614.081848144531, 14.165943145752, !- X,Y,Z Vertex 1 {m}
  1242.716796875, -614.081848144531, 12.834056854248, !- X,Y,Z Vertex 2 {m}
  1237.5029296875, -614.700561523438, 12.834056854248, !- X,Y,Z Vertex 3 {m}
  1237.5029296875, -614.700561523438, 14.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_4_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_4,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_4_Srf_4,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 15, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 12, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 12, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_4_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_4,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_4_Srf_5,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 15, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 12, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 12, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 15; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_4_Floor_4-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_4,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_4_Floor_4 DaylightingControls, !- Name
  Apartment_4_Floor_4,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 95,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 95,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 95,                 !- Name
  Apartment_4_Floor_4,                    !- Zone Name
  1240.8067040218,                        !- X-Coordinate of Reference Point {m}
  -620.263069006081,                      !- Y-Coordinate of Reference Point {m}
  13;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_4_Floor_4 Thermostat,         !- Name
  Apartment_4_Floor_4,                    !- Zone or ZoneList Name
  Apartment_4_Floor_4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_4_Floor_4; !- Control Name 1

Schedule:Compact,
  Apartment_4_Floor_4 Thermostat Schedule, !- Name
  Apartment_4_Floor_4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_4_Floor_4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_4_Floor_4, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_4_Floor_4_space,    !- Name
  Apartment_4_Floor_4,                    !- Zone Name
  minHumidityApartment_4_Floor_4_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_4_Floor_4_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_4_Floor_4_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_4_Floor_4_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_4_Floor_4,                    !- Zone Name
  Apartment_4_Floor_4 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_4_Floor_4 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_4_Floor_4 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 95;                                !- Zone Air Node Name

NodeList,
  Apartment_4_Floor_4 Inlet Node List,    !- Name
  Node 340;                               !- Node Name 1

NodeList,
  Apartment_4_Floor_4 Exhaust Node List,  !- Name
  Node 339;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_4_Floor_4 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 340,                               !- Zone Supply Air Node Name
  Node 339,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_4_Floor_4 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_4_Floor_4 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_4_Floor_4,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_4_Floor_4 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_4_Floor_4 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_4_Floor_5,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_4_Floor_5_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_4_Floor_5,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_6_Srf_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 18, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 18, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 18, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 18;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_5_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_4_Floor_5,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_4_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 15, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 15, !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 15, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 15;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_5_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_5,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 18, !- X,Y,Z Vertex 1 {m}
  1234.23803710938, -615.088012695313, 15, !- X,Y,Z Vertex 2 {m}
  1235.63159179688, -626.831787109375, 15, !- X,Y,Z Vertex 3 {m}
  1235.63159179688, -626.831787109375, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_5_Srf_2_glz_0_087524ebfcc94efa8414, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_5_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1234.62548828125, -618.352966308594, 17.165943145752, !- X,Y,Z Vertex 1 {m}
  1234.62548828125, -618.352966308594, 15.834056854248, !- X,Y,Z Vertex 2 {m}
  1235.244140625, -623.566772460938, 15.834056854248, !- X,Y,Z Vertex 3 {m}
  1235.244140625, -623.566772460938, 17.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_5_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_5,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1235.63159179688, -626.831787109375, 18, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 15, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 15, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_5_Srf_3_glz_0_e296537983714e7b8e88, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_5_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.72424316406, -626.702087402344, 17.4417858123779, !- X,Y,Z Vertex 1 {m}
  1236.72424316406, -626.702087402344, 15.5582141876221, !- X,Y,Z Vertex 2 {m}
  1240.41088867188, -626.264587402344, 15.5582141876221, !- X,Y,Z Vertex 3 {m}
  1240.41088867188, -626.264587402344, 17.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_5_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_5,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 18, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 15, !- X,Y,Z Vertex 2 {m}
  1245.98181152344, -613.6943359375, 15,  !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 18;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_5_Srf_4_glz_0_19f124ba83254c989b39, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_5_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1246.54895019531, -618.4736328125, 17.4417858123779, !- X,Y,Z Vertex 1 {m}
  1246.54895019531, -618.4736328125, 15.5582141876221, !- X,Y,Z Vertex 2 {m}
  1246.11145019531, -614.786926269531, 15.5582141876221, !- X,Y,Z Vertex 3 {m}
  1246.11145019531, -614.786926269531, 17.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_5_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_5,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1245.98181152344, -613.6943359375, 18,  !- X,Y,Z Vertex 1 {m}
  1245.98181152344, -613.6943359375, 15,  !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 15, !- X,Y,Z Vertex 3 {m}
  1234.23803710938, -615.088012695313, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_5_Srf_5_glz_0_27f029413f9d4ef698e1, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_5_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1242.716796875, -614.081848144531, 17.165943145752, !- X,Y,Z Vertex 1 {m}
  1242.716796875, -614.081848144531, 15.834056854248, !- X,Y,Z Vertex 2 {m}
  1237.5029296875, -614.700561523438, 15.834056854248, !- X,Y,Z Vertex 3 {m}
  1237.5029296875, -614.700561523438, 17.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_5_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_5,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_5_Srf_4,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 18, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 15, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 15, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 18; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_5_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_5,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_5_Srf_5,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 18, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 15, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 15, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 18; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_4_Floor_5-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_5,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_4_Floor_5 DaylightingControls, !- Name
  Apartment_4_Floor_5,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 96,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 96,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 96,                 !- Name
  Apartment_4_Floor_5,                    !- Zone Name
  1240.8067040218,                        !- X-Coordinate of Reference Point {m}
  -620.263069006081,                      !- Y-Coordinate of Reference Point {m}
  16;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_4_Floor_5 Thermostat,         !- Name
  Apartment_4_Floor_5,                    !- Zone or ZoneList Name
  Apartment_4_Floor_5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_4_Floor_5; !- Control Name 1

Schedule:Compact,
  Apartment_4_Floor_5 Thermostat Schedule, !- Name
  Apartment_4_Floor_5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_4_Floor_5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_4_Floor_5, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_4_Floor_5_space,    !- Name
  Apartment_4_Floor_5,                    !- Zone Name
  minHumidityApartment_4_Floor_5_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_4_Floor_5_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_4_Floor_5_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_4_Floor_5_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_4_Floor_5,                    !- Zone Name
  Apartment_4_Floor_5 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_4_Floor_5 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_4_Floor_5 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 96;                                !- Zone Air Node Name

NodeList,
  Apartment_4_Floor_5 Inlet Node List,    !- Name
  Node 342;                               !- Node Name 1

NodeList,
  Apartment_4_Floor_5 Exhaust Node List,  !- Name
  Node 341;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_4_Floor_5 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 342,                               !- Zone Supply Air Node Name
  Node 341,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_4_Floor_5 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_4_Floor_5 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_4_Floor_5,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_4_Floor_5 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_4_Floor_5 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_4_Floor_6,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_4_Floor_6_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_4_Floor_6,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_7_Srf_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 21, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 21, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 21, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 21;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_6_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_4_Floor_6,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_5_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 18, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 18, !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 18, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 18;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_6_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_6,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 21, !- X,Y,Z Vertex 1 {m}
  1234.23803710938, -615.088012695313, 18, !- X,Y,Z Vertex 2 {m}
  1235.63159179688, -626.831787109375, 18, !- X,Y,Z Vertex 3 {m}
  1235.63159179688, -626.831787109375, 21; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_6_Srf_2_glz_0_da6d15589f30479d9cfa, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_6_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1234.62548828125, -618.352966308594, 20.165943145752, !- X,Y,Z Vertex 1 {m}
  1234.62548828125, -618.352966308594, 18.834056854248, !- X,Y,Z Vertex 2 {m}
  1235.244140625, -623.566772460938, 18.834056854248, !- X,Y,Z Vertex 3 {m}
  1235.244140625, -623.566772460938, 20.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_6_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_6,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1235.63159179688, -626.831787109375, 21, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 18, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 18, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 21; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_6_Srf_3_glz_0_605be914e94f41ea8830, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_6_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.72424316406, -626.702087402344, 20.4417858123779, !- X,Y,Z Vertex 1 {m}
  1236.72424316406, -626.702087402344, 18.5582141876221, !- X,Y,Z Vertex 2 {m}
  1240.41088867188, -626.264587402344, 18.5582141876221, !- X,Y,Z Vertex 3 {m}
  1240.41088867188, -626.264587402344, 20.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_6_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_6,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 21, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 18, !- X,Y,Z Vertex 2 {m}
  1245.98181152344, -613.6943359375, 18,  !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 21;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_6_Srf_4_glz_0_30bde7291be34af6b021, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_6_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1246.54895019531, -618.4736328125, 20.4417858123779, !- X,Y,Z Vertex 1 {m}
  1246.54895019531, -618.4736328125, 18.5582141876221, !- X,Y,Z Vertex 2 {m}
  1246.11145019531, -614.786926269531, 18.5582141876221, !- X,Y,Z Vertex 3 {m}
  1246.11145019531, -614.786926269531, 20.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_6_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_6,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1245.98181152344, -613.6943359375, 21,  !- X,Y,Z Vertex 1 {m}
  1245.98181152344, -613.6943359375, 18,  !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 18, !- X,Y,Z Vertex 3 {m}
  1234.23803710938, -615.088012695313, 21; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_6_Srf_5_glz_0_397b6d15bb6c43399178, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_6_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1242.716796875, -614.081848144531, 20.165943145752, !- X,Y,Z Vertex 1 {m}
  1242.716796875, -614.081848144531, 18.834056854248, !- X,Y,Z Vertex 2 {m}
  1237.5029296875, -614.700561523438, 18.834056854248, !- X,Y,Z Vertex 3 {m}
  1237.5029296875, -614.700561523438, 20.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_6_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_6,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_6_Srf_4,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 21, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 18, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 18, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 21; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_6_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_6,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_6_Srf_5,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 21, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 18, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 18, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 21; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_4_Floor_6-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_6,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_4_Floor_6 DaylightingControls, !- Name
  Apartment_4_Floor_6,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 97,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 97,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 97,                 !- Name
  Apartment_4_Floor_6,                    !- Zone Name
  1240.8067040218,                        !- X-Coordinate of Reference Point {m}
  -620.263069006081,                      !- Y-Coordinate of Reference Point {m}
  19;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_4_Floor_6 Thermostat,         !- Name
  Apartment_4_Floor_6,                    !- Zone or ZoneList Name
  Apartment_4_Floor_6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_4_Floor_6; !- Control Name 1

Schedule:Compact,
  Apartment_4_Floor_6 Thermostat Schedule, !- Name
  Apartment_4_Floor_6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_4_Floor_6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_4_Floor_6, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_4_Floor_6_space,    !- Name
  Apartment_4_Floor_6,                    !- Zone Name
  minHumidityApartment_4_Floor_6_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_4_Floor_6_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_4_Floor_6_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_4_Floor_6_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_4_Floor_6,                    !- Zone Name
  Apartment_4_Floor_6 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_4_Floor_6 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_4_Floor_6 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 97;                                !- Zone Air Node Name

NodeList,
  Apartment_4_Floor_6 Inlet Node List,    !- Name
  Node 344;                               !- Node Name 1

NodeList,
  Apartment_4_Floor_6 Exhaust Node List,  !- Name
  Node 343;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_4_Floor_6 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 344,                               !- Zone Supply Air Node Name
  Node 343,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_4_Floor_6 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_4_Floor_6 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_4_Floor_6,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_4_Floor_6 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_4_Floor_6 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_4_Floor_7,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_4_Floor_7_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_4_Floor_7,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_8_Srf_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 24, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 24, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 24, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 24;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_7_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_4_Floor_7,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_6_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 21, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 21, !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 21, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 21;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_7_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_7,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 24, !- X,Y,Z Vertex 1 {m}
  1234.23803710938, -615.088012695313, 21, !- X,Y,Z Vertex 2 {m}
  1235.63159179688, -626.831787109375, 21, !- X,Y,Z Vertex 3 {m}
  1235.63159179688, -626.831787109375, 24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_7_Srf_2_glz_0_bb82c503cf874bc990a5, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_7_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1234.62548828125, -618.352966308594, 23.165943145752, !- X,Y,Z Vertex 1 {m}
  1234.62548828125, -618.352966308594, 21.834056854248, !- X,Y,Z Vertex 2 {m}
  1235.244140625, -623.566772460938, 21.834056854248, !- X,Y,Z Vertex 3 {m}
  1235.244140625, -623.566772460938, 23.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_7_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_7,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1235.63159179688, -626.831787109375, 24, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 21, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 21, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_7_Srf_3_glz_0_9433a93afb13404d968e, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_7_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.72424316406, -626.702087402344, 23.4417858123779, !- X,Y,Z Vertex 1 {m}
  1236.72424316406, -626.702087402344, 21.5582141876221, !- X,Y,Z Vertex 2 {m}
  1240.41088867188, -626.264587402344, 21.5582141876221, !- X,Y,Z Vertex 3 {m}
  1240.41088867188, -626.264587402344, 23.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_7_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_7,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 24, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 21, !- X,Y,Z Vertex 2 {m}
  1245.98181152344, -613.6943359375, 21,  !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 24;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_7_Srf_4_glz_0_8e6bacae6cd84cf59ac3, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_7_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1246.54895019531, -618.4736328125, 23.4417858123779, !- X,Y,Z Vertex 1 {m}
  1246.54895019531, -618.4736328125, 21.5582141876221, !- X,Y,Z Vertex 2 {m}
  1246.11145019531, -614.786926269531, 21.5582141876221, !- X,Y,Z Vertex 3 {m}
  1246.11145019531, -614.786926269531, 23.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_7_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_7,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1245.98181152344, -613.6943359375, 24,  !- X,Y,Z Vertex 1 {m}
  1245.98181152344, -613.6943359375, 21,  !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 21, !- X,Y,Z Vertex 3 {m}
  1234.23803710938, -615.088012695313, 24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_7_Srf_5_glz_0_063adf47492148538262, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_7_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1242.716796875, -614.081848144531, 23.165943145752, !- X,Y,Z Vertex 1 {m}
  1242.716796875, -614.081848144531, 21.834056854248, !- X,Y,Z Vertex 2 {m}
  1237.5029296875, -614.700561523438, 21.834056854248, !- X,Y,Z Vertex 3 {m}
  1237.5029296875, -614.700561523438, 23.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_7_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_7,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_7_Srf_4,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 24, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 21, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 21, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 24; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_7_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_7,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_7_Srf_5,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 24, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 21, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 21, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 24; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_4_Floor_7-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_7,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_4_Floor_7 DaylightingControls, !- Name
  Apartment_4_Floor_7,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 98,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 98,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 98,                 !- Name
  Apartment_4_Floor_7,                    !- Zone Name
  1240.8067040218,                        !- X-Coordinate of Reference Point {m}
  -620.263069006081,                      !- Y-Coordinate of Reference Point {m}
  22;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_4_Floor_7 Thermostat,         !- Name
  Apartment_4_Floor_7,                    !- Zone or ZoneList Name
  Apartment_4_Floor_7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_4_Floor_7; !- Control Name 1

Schedule:Compact,
  Apartment_4_Floor_7 Thermostat Schedule, !- Name
  Apartment_4_Floor_7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_4_Floor_7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_4_Floor_7, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_4_Floor_7_space,    !- Name
  Apartment_4_Floor_7,                    !- Zone Name
  minHumidityApartment_4_Floor_7_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_4_Floor_7_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_4_Floor_7_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_4_Floor_7_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_4_Floor_7,                    !- Zone Name
  Apartment_4_Floor_7 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_4_Floor_7 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_4_Floor_7 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 98;                                !- Zone Air Node Name

NodeList,
  Apartment_4_Floor_7 Inlet Node List,    !- Name
  Node 346;                               !- Node Name 1

NodeList,
  Apartment_4_Floor_7 Exhaust Node List,  !- Name
  Node 345;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_4_Floor_7 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 346,                               !- Zone Supply Air Node Name
  Node 345,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_4_Floor_7 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_4_Floor_7 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_4_Floor_7,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_4_Floor_7 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_4_Floor_7 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_4_Floor_8,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_4_Floor_8_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_4_Floor_8,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_9_Srf_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 27, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 27, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 27, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 27;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_8_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_4_Floor_8,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_7_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 24, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 24, !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 24, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 24;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_8_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_8,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 27, !- X,Y,Z Vertex 1 {m}
  1234.23803710938, -615.088012695313, 24, !- X,Y,Z Vertex 2 {m}
  1235.63159179688, -626.831787109375, 24, !- X,Y,Z Vertex 3 {m}
  1235.63159179688, -626.831787109375, 27; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_8_Srf_2_glz_0_b2b26009cbbb403eb25e, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_8_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1234.62548828125, -618.352966308594, 26.165943145752, !- X,Y,Z Vertex 1 {m}
  1234.62548828125, -618.352966308594, 24.834056854248, !- X,Y,Z Vertex 2 {m}
  1235.244140625, -623.566772460938, 24.834056854248, !- X,Y,Z Vertex 3 {m}
  1235.244140625, -623.566772460938, 26.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_8_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_8,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1235.63159179688, -626.831787109375, 27, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 24, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 24, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 27; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_8_Srf_3_glz_0_003a4cfda0f54394a6d5, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_8_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.72424316406, -626.702087402344, 26.4417858123779, !- X,Y,Z Vertex 1 {m}
  1236.72424316406, -626.702087402344, 24.5582141876221, !- X,Y,Z Vertex 2 {m}
  1240.41088867188, -626.264587402344, 24.5582141876221, !- X,Y,Z Vertex 3 {m}
  1240.41088867188, -626.264587402344, 26.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_8_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_8,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 27, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 24, !- X,Y,Z Vertex 2 {m}
  1245.98181152344, -613.6943359375, 24,  !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 27;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_8_Srf_4_glz_0_41bebb01694549ad81df, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_8_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1246.54895019531, -618.4736328125, 26.4417858123779, !- X,Y,Z Vertex 1 {m}
  1246.54895019531, -618.4736328125, 24.5582141876221, !- X,Y,Z Vertex 2 {m}
  1246.11145019531, -614.786926269531, 24.5582141876221, !- X,Y,Z Vertex 3 {m}
  1246.11145019531, -614.786926269531, 26.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_8_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_8,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1245.98181152344, -613.6943359375, 27,  !- X,Y,Z Vertex 1 {m}
  1245.98181152344, -613.6943359375, 24,  !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 24, !- X,Y,Z Vertex 3 {m}
  1234.23803710938, -615.088012695313, 27; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_8_Srf_5_glz_0_5f81ed868fb54d7a856b, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_8_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1242.716796875, -614.081848144531, 26.165943145752, !- X,Y,Z Vertex 1 {m}
  1242.716796875, -614.081848144531, 24.834056854248, !- X,Y,Z Vertex 2 {m}
  1237.5029296875, -614.700561523438, 24.834056854248, !- X,Y,Z Vertex 3 {m}
  1237.5029296875, -614.700561523438, 26.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_8_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_8,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_8_Srf_4,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 27, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 24, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 24, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 27; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_8_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_8,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_8_Srf_5,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 27, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 24, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 24, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 27; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_4_Floor_8-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_8,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_4_Floor_8 DaylightingControls, !- Name
  Apartment_4_Floor_8,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 99,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 99,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 99,                 !- Name
  Apartment_4_Floor_8,                    !- Zone Name
  1240.8067040218,                        !- X-Coordinate of Reference Point {m}
  -620.263069006081,                      !- Y-Coordinate of Reference Point {m}
  25;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_4_Floor_8 Thermostat,         !- Name
  Apartment_4_Floor_8,                    !- Zone or ZoneList Name
  Apartment_4_Floor_8 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_4_Floor_8; !- Control Name 1

Schedule:Compact,
  Apartment_4_Floor_8 Thermostat Schedule, !- Name
  Apartment_4_Floor_8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_4_Floor_8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_4_Floor_8, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_4_Floor_8_space,    !- Name
  Apartment_4_Floor_8,                    !- Zone Name
  minHumidityApartment_4_Floor_8_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_4_Floor_8_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_4_Floor_8_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_4_Floor_8_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_4_Floor_8,                    !- Zone Name
  Apartment_4_Floor_8 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_4_Floor_8 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_4_Floor_8 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 99;                                !- Zone Air Node Name

NodeList,
  Apartment_4_Floor_8 Inlet Node List,    !- Name
  Node 348;                               !- Node Name 1

NodeList,
  Apartment_4_Floor_8 Exhaust Node List,  !- Name
  Node 347;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_4_Floor_8 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 348,                               !- Zone Supply Air Node Name
  Node 347,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_4_Floor_8 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_4_Floor_8 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_4_Floor_8,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_4_Floor_8 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_4_Floor_8 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_4_Floor_9,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_4_Floor_9_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_4_Floor_9,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_10_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 30, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 30, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 30, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 30;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_9_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_4_Floor_9,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_8_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 27, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 27, !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 27, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 27;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_9_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_9,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 30, !- X,Y,Z Vertex 1 {m}
  1234.23803710938, -615.088012695313, 27, !- X,Y,Z Vertex 2 {m}
  1235.63159179688, -626.831787109375, 27, !- X,Y,Z Vertex 3 {m}
  1235.63159179688, -626.831787109375, 30; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_9_Srf_2_glz_0_4559a4267bc24de385db, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_9_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1234.62548828125, -618.352966308594, 29.165943145752, !- X,Y,Z Vertex 1 {m}
  1234.62548828125, -618.352966308594, 27.834056854248, !- X,Y,Z Vertex 2 {m}
  1235.244140625, -623.566772460938, 27.834056854248, !- X,Y,Z Vertex 3 {m}
  1235.244140625, -623.566772460938, 29.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_9_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_9,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1235.63159179688, -626.831787109375, 30, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 27, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 27, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 30; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_9_Srf_3_glz_0_3cb9d0470fd64e0e9a4b, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_9_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.72424316406, -626.702087402344, 29.4417858123779, !- X,Y,Z Vertex 1 {m}
  1236.72424316406, -626.702087402344, 27.5582141876221, !- X,Y,Z Vertex 2 {m}
  1240.41088867188, -626.264587402344, 27.5582141876221, !- X,Y,Z Vertex 3 {m}
  1240.41088867188, -626.264587402344, 29.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_9_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_9,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 30, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 27, !- X,Y,Z Vertex 2 {m}
  1245.98181152344, -613.6943359375, 27,  !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 30;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_9_Srf_4_glz_0_4748d33ffa1b4dedbb55, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_9_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1246.54895019531, -618.4736328125, 29.4417858123779, !- X,Y,Z Vertex 1 {m}
  1246.54895019531, -618.4736328125, 27.5582141876221, !- X,Y,Z Vertex 2 {m}
  1246.11145019531, -614.786926269531, 27.5582141876221, !- X,Y,Z Vertex 3 {m}
  1246.11145019531, -614.786926269531, 29.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_9_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_9,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1245.98181152344, -613.6943359375, 30,  !- X,Y,Z Vertex 1 {m}
  1245.98181152344, -613.6943359375, 27,  !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 27, !- X,Y,Z Vertex 3 {m}
  1234.23803710938, -615.088012695313, 30; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_9_Srf_5_glz_0_a86d44366eb4401eac88, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_9_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1242.716796875, -614.081848144531, 29.165943145752, !- X,Y,Z Vertex 1 {m}
  1242.716796875, -614.081848144531, 27.834056854248, !- X,Y,Z Vertex 2 {m}
  1237.5029296875, -614.700561523438, 27.834056854248, !- X,Y,Z Vertex 3 {m}
  1237.5029296875, -614.700561523438, 29.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_9_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_9,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_9_Srf_4,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 30, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 27, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 27, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 30; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_9_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_9,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_9_Srf_5,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 30, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 27, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 27, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 30; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_4_Floor_9-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_9,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_4_Floor_9 DaylightingControls, !- Name
  Apartment_4_Floor_9,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 100,                !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 100,                !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 100,                !- Name
  Apartment_4_Floor_9,                    !- Zone Name
  1240.8067040218,                        !- X-Coordinate of Reference Point {m}
  -620.263069006081,                      !- Y-Coordinate of Reference Point {m}
  28;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_4_Floor_9 Thermostat,         !- Name
  Apartment_4_Floor_9,                    !- Zone or ZoneList Name
  Apartment_4_Floor_9 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_4_Floor_9; !- Control Name 1

Schedule:Compact,
  Apartment_4_Floor_9 Thermostat Schedule, !- Name
  Apartment_4_Floor_9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_4_Floor_9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_4_Floor_9, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_4_Floor_9_space,    !- Name
  Apartment_4_Floor_9,                    !- Zone Name
  minHumidityApartment_4_Floor_9_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_4_Floor_9_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_4_Floor_9_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_4_Floor_9_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_4_Floor_9,                    !- Zone Name
  Apartment_4_Floor_9 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_4_Floor_9 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_4_Floor_9 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 100;                               !- Zone Air Node Name

NodeList,
  Apartment_4_Floor_9 Inlet Node List,    !- Name
  Node 350;                               !- Node Name 1

NodeList,
  Apartment_4_Floor_9 Exhaust Node List,  !- Name
  Node 349;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_4_Floor_9 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 350,                               !- Zone Supply Air Node Name
  Node 349,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_4_Floor_9 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_4_Floor_9 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_4_Floor_9,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_4_Floor_9 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_4_Floor_9 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Core_1_Floor_0,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Core_1_Floor_0_Srf_0,                   !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Core_1_Floor_0,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_1_Srf_1,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 3, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 3, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 3, !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 3,   !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 3,   !- X,Y,Z Vertex 5 {m}
  1248.76904296875, -637.181884765625, 3, !- X,Y,Z Vertex 6 {m}
  1254.64099121094, -636.485107421875, 3, !- X,Y,Z Vertex 7 {m}
  1253.94409179688, -630.613220214844, 3, !- X,Y,Z Vertex 8 {m}
  1259.81604003906, -629.916381835938, 3, !- X,Y,Z Vertex 9 {m}
  1259.119140625, -624.044494628906, 3,   !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 3, !- X,Y,Z Vertex 11 {m}
  1252.55041503906, -618.869445800781, 3; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_0_Srf_1,                   !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Core_1_Floor_0,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Nosun,                                  !- Sun Exposure
  Nowind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 0, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 0, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 0, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 0, !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 0,   !- X,Y,Z Vertex 5 {m}
  1242.20031738281, -632.0068359375, 0,   !- X,Y,Z Vertex 6 {m}
  1241.50354003906, -626.134948730469, 0, !- X,Y,Z Vertex 7 {m}
  1247.37536621094, -625.438110351563, 0, !- X,Y,Z Vertex 8 {m}
  1246.67858886719, -619.566223144531, 0, !- X,Y,Z Vertex 9 {m}
  1252.55041503906, -618.869445800781, 0, !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 0, !- X,Y,Z Vertex 11 {m}
  1259.119140625, -624.044494628906, 0;   !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_0_Srf_10,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_0,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_0_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 3, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 0, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 0, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_0_Srf_11,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_0,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_0_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 3, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 0, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 0, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_0_Srf_12,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_0,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 3, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 0, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 0, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_0_Srf_13,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_0,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_0_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 3,   !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 0,   !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 0, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_0_Srf_2,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_0,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_0_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 3,   !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 0,   !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 0,   !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 3;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_0_Srf_3,                   !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_0,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 3, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 0, !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 0,   !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 3;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_0_Srf_4,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_0,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_0_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 3, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 0, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 0, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_0_Srf_5,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_0,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_0_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 3, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 0, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 0, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_0_Srf_6,                   !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_0,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 3, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 0, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 0, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_0_Srf_7,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_0,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_0_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 3, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 0, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 0, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_0_Srf_8,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_0,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_0_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 3,   !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 0,   !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 0, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_0_Srf_9,                   !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_0,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 3, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 0, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 0,   !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 3;   !- X,Y,Z Vertex 4 {m}

Zone,
  Core_1_Floor_1,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Core_1_Floor_1_Srf_0,                   !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Core_1_Floor_1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_2_Srf_1,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 6, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 6, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 6, !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 6,   !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 6,   !- X,Y,Z Vertex 5 {m}
  1248.76904296875, -637.181884765625, 6, !- X,Y,Z Vertex 6 {m}
  1254.64099121094, -636.485107421875, 6, !- X,Y,Z Vertex 7 {m}
  1253.94409179688, -630.613220214844, 6, !- X,Y,Z Vertex 8 {m}
  1259.81604003906, -629.916381835938, 6, !- X,Y,Z Vertex 9 {m}
  1259.119140625, -624.044494628906, 6,   !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 6, !- X,Y,Z Vertex 11 {m}
  1252.55041503906, -618.869445800781, 6; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_1_Srf_1,                   !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Core_1_Floor_1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_0_Srf_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 3, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 3, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 3, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 3, !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 3,   !- X,Y,Z Vertex 5 {m}
  1242.20031738281, -632.0068359375, 3,   !- X,Y,Z Vertex 6 {m}
  1241.50354003906, -626.134948730469, 3, !- X,Y,Z Vertex 7 {m}
  1247.37536621094, -625.438110351563, 3, !- X,Y,Z Vertex 8 {m}
  1246.67858886719, -619.566223144531, 3, !- X,Y,Z Vertex 9 {m}
  1252.55041503906, -618.869445800781, 3, !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 3, !- X,Y,Z Vertex 11 {m}
  1259.119140625, -624.044494628906, 3;   !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_1_Srf_10,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_1_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 6, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 3, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 3, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_1_Srf_11,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_1_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 6, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 3, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 3, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_1_Srf_12,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 6, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 3, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 3, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_1_Srf_13,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_1_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 6,   !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 3,   !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 3, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_1_Srf_2,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_1_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 6,   !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 3,   !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 3,   !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 6;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_1_Srf_3,                   !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 6, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 3, !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 3,   !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 6;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_1_Srf_4,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_1_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 6, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 3, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 3, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_1_Srf_5,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_1_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 6, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 3, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 3, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_1_Srf_6,                   !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 6, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 3, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 3, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_1_Srf_7,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_1_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 6, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 3, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 3, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_1_Srf_8,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_1_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 6,   !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 3,   !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 3, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_1_Srf_9,                   !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 6, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 3, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 3,   !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 6;   !- X,Y,Z Vertex 4 {m}

Zone,
  Core_1_Floor_10,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Core_1_Floor_10_Srf_0,                  !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Core_1_Floor_10,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_11_Srf_1,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 33, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 33, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 33, !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 33,  !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 33,  !- X,Y,Z Vertex 5 {m}
  1248.76904296875, -637.181884765625, 33, !- X,Y,Z Vertex 6 {m}
  1254.64099121094, -636.485107421875, 33, !- X,Y,Z Vertex 7 {m}
  1253.94409179688, -630.613220214844, 33, !- X,Y,Z Vertex 8 {m}
  1259.81604003906, -629.916381835938, 33, !- X,Y,Z Vertex 9 {m}
  1259.119140625, -624.044494628906, 33,  !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 33, !- X,Y,Z Vertex 11 {m}
  1252.55041503906, -618.869445800781, 33; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_10_Srf_1,                  !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Core_1_Floor_10,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_9_Srf_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 30, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 30, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 30, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 30, !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 30,  !- X,Y,Z Vertex 5 {m}
  1242.20031738281, -632.0068359375, 30,  !- X,Y,Z Vertex 6 {m}
  1241.50354003906, -626.134948730469, 30, !- X,Y,Z Vertex 7 {m}
  1247.37536621094, -625.438110351563, 30, !- X,Y,Z Vertex 8 {m}
  1246.67858886719, -619.566223144531, 30, !- X,Y,Z Vertex 9 {m}
  1252.55041503906, -618.869445800781, 30, !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 30, !- X,Y,Z Vertex 11 {m}
  1259.119140625, -624.044494628906, 30;  !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_10_Srf_10,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_10,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_10_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 33, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 30, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 30, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 33; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_10_Srf_11,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_10,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_10_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 33, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 30, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 30, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 33; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_10_Srf_12,                 !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 33, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 30, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 30, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 33; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_10_Srf_13,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_10,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_10_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 33,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 30,  !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 30, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 33; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_10_Srf_2,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_10,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_10_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 33,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 30,  !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 30,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 33;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_10_Srf_3,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 33, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 30, !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 30,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 33;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_10_Srf_4,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_10,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_10_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 33, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 30, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 30, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 33; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_10_Srf_5,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_10,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_10_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 33, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 30, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 30, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 33; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_10_Srf_6,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 33, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 30, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 30, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 33; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_10_Srf_7,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_10,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_10_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 33, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 30, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 30, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 33; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_10_Srf_8,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_10,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_10_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 33,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 30,  !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 30, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 33; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_10_Srf_9,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 33, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 30, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 30,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 33;  !- X,Y,Z Vertex 4 {m}

Zone,
  Core_1_Floor_11,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Core_1_Floor_11_Srf_0,                  !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Core_1_Floor_11,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_12_Srf_1,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 36, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 36, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 36, !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 36,  !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 36,  !- X,Y,Z Vertex 5 {m}
  1248.76904296875, -637.181884765625, 36, !- X,Y,Z Vertex 6 {m}
  1254.64099121094, -636.485107421875, 36, !- X,Y,Z Vertex 7 {m}
  1253.94409179688, -630.613220214844, 36, !- X,Y,Z Vertex 8 {m}
  1259.81604003906, -629.916381835938, 36, !- X,Y,Z Vertex 9 {m}
  1259.119140625, -624.044494628906, 36,  !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 36, !- X,Y,Z Vertex 11 {m}
  1252.55041503906, -618.869445800781, 36; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_11_Srf_1,                  !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Core_1_Floor_11,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_10_Srf_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 33, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 33, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 33, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 33, !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 33,  !- X,Y,Z Vertex 5 {m}
  1242.20031738281, -632.0068359375, 33,  !- X,Y,Z Vertex 6 {m}
  1241.50354003906, -626.134948730469, 33, !- X,Y,Z Vertex 7 {m}
  1247.37536621094, -625.438110351563, 33, !- X,Y,Z Vertex 8 {m}
  1246.67858886719, -619.566223144531, 33, !- X,Y,Z Vertex 9 {m}
  1252.55041503906, -618.869445800781, 33, !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 33, !- X,Y,Z Vertex 11 {m}
  1259.119140625, -624.044494628906, 33;  !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_11_Srf_10,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_11,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_11_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 36, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 33, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 33, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 36; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_11_Srf_11,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_11,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_11_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 36, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 33, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 33, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 36; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_11_Srf_12,                 !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 36, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 33, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 33, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 36; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_11_Srf_13,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_11,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_11_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 36,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 33,  !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 33, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 36; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_11_Srf_2,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_11,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_11_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 36,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 33,  !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 33,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 36;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_11_Srf_3,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 36, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 33, !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 33,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 36;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_11_Srf_4,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_11,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_11_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 36, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 33, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 33, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 36; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_11_Srf_5,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_11,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_11_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 36, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 33, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 33, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 36; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_11_Srf_6,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 36, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 33, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 33, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 36; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_11_Srf_7,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_11,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_11_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 36, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 33, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 33, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 36; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_11_Srf_8,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_11,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_11_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 36,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 33,  !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 33, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 36; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_11_Srf_9,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 36, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 33, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 33,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 36;  !- X,Y,Z Vertex 4 {m}

Zone,
  Core_1_Floor_12,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Core_1_Floor_12_Srf_0,                  !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Core_1_Floor_12,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_13_Srf_1,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 39, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 39, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 39, !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 39,  !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 39,  !- X,Y,Z Vertex 5 {m}
  1248.76904296875, -637.181884765625, 39, !- X,Y,Z Vertex 6 {m}
  1254.64099121094, -636.485107421875, 39, !- X,Y,Z Vertex 7 {m}
  1253.94409179688, -630.613220214844, 39, !- X,Y,Z Vertex 8 {m}
  1259.81604003906, -629.916381835938, 39, !- X,Y,Z Vertex 9 {m}
  1259.119140625, -624.044494628906, 39,  !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 39, !- X,Y,Z Vertex 11 {m}
  1252.55041503906, -618.869445800781, 39; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_12_Srf_1,                  !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Core_1_Floor_12,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_11_Srf_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 36, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 36, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 36, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 36, !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 36,  !- X,Y,Z Vertex 5 {m}
  1242.20031738281, -632.0068359375, 36,  !- X,Y,Z Vertex 6 {m}
  1241.50354003906, -626.134948730469, 36, !- X,Y,Z Vertex 7 {m}
  1247.37536621094, -625.438110351563, 36, !- X,Y,Z Vertex 8 {m}
  1246.67858886719, -619.566223144531, 36, !- X,Y,Z Vertex 9 {m}
  1252.55041503906, -618.869445800781, 36, !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 36, !- X,Y,Z Vertex 11 {m}
  1259.119140625, -624.044494628906, 36;  !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_12_Srf_10,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_12,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_12_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 39, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 36, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 36, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 39; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_12_Srf_11,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_12,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_12_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 39, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 36, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 36, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 39; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_12_Srf_12,                 !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 39, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 36, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 36, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 39; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_12_Srf_13,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_12,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_12_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 39,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 36,  !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 36, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 39; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_12_Srf_2,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_12,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_12_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 39,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 36,  !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 36,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 39;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_12_Srf_3,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 39, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 36, !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 36,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 39;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_12_Srf_4,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_12,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_12_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 39, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 36, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 36, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 39; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_12_Srf_5,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_12,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_12_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 39, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 36, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 36, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 39; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_12_Srf_6,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 39, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 36, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 36, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 39; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_12_Srf_7,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_12,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_12_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 39, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 36, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 36, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 39; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_12_Srf_8,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_12,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_12_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 39,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 36,  !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 36, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 39; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_12_Srf_9,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 39, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 36, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 36,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 39;  !- X,Y,Z Vertex 4 {m}

Zone,
  Core_1_Floor_13,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Core_1_Floor_13_Srf_0,                  !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Core_1_Floor_13,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_14_Srf_1,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 42, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 42, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 42, !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 42,  !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 42,  !- X,Y,Z Vertex 5 {m}
  1248.76904296875, -637.181884765625, 42, !- X,Y,Z Vertex 6 {m}
  1254.64099121094, -636.485107421875, 42, !- X,Y,Z Vertex 7 {m}
  1253.94409179688, -630.613220214844, 42, !- X,Y,Z Vertex 8 {m}
  1259.81604003906, -629.916381835938, 42, !- X,Y,Z Vertex 9 {m}
  1259.119140625, -624.044494628906, 42,  !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 42, !- X,Y,Z Vertex 11 {m}
  1252.55041503906, -618.869445800781, 42; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_13_Srf_1,                  !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Core_1_Floor_13,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_12_Srf_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 39, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 39, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 39, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 39, !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 39,  !- X,Y,Z Vertex 5 {m}
  1242.20031738281, -632.0068359375, 39,  !- X,Y,Z Vertex 6 {m}
  1241.50354003906, -626.134948730469, 39, !- X,Y,Z Vertex 7 {m}
  1247.37536621094, -625.438110351563, 39, !- X,Y,Z Vertex 8 {m}
  1246.67858886719, -619.566223144531, 39, !- X,Y,Z Vertex 9 {m}
  1252.55041503906, -618.869445800781, 39, !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 39, !- X,Y,Z Vertex 11 {m}
  1259.119140625, -624.044494628906, 39;  !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_13_Srf_10,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_13,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_13_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 42, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 39, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 39, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 42; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_13_Srf_11,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_13,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_13_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 42, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 39, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 39, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 42; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_13_Srf_12,                 !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 42, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 39, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 39, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 42; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_13_Srf_13,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_13,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_13_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 42,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 39,  !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 39, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 42; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_13_Srf_2,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_13,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_13_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 42,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 39,  !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 39,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 42;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_13_Srf_3,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 42, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 39, !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 39,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 42;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_13_Srf_4,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_13,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_13_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 42, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 39, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 39, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 42; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_13_Srf_5,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_13,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_13_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 42, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 39, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 39, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 42; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_13_Srf_6,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 42, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 39, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 39, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 42; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_13_Srf_7,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_13,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_13_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 42, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 39, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 39, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 42; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_13_Srf_8,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_13,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_13_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 42,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 39,  !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 39, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 42; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_13_Srf_9,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 42, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 39, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 39,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 42;  !- X,Y,Z Vertex 4 {m}

Zone,
  Core_1_Floor_14,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Core_1_Floor_14_Srf_0,                  !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Core_1_Floor_14,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_15_Srf_1,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 45, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 45, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 45, !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 45,  !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 45,  !- X,Y,Z Vertex 5 {m}
  1248.76904296875, -637.181884765625, 45, !- X,Y,Z Vertex 6 {m}
  1254.64099121094, -636.485107421875, 45, !- X,Y,Z Vertex 7 {m}
  1253.94409179688, -630.613220214844, 45, !- X,Y,Z Vertex 8 {m}
  1259.81604003906, -629.916381835938, 45, !- X,Y,Z Vertex 9 {m}
  1259.119140625, -624.044494628906, 45,  !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 45, !- X,Y,Z Vertex 11 {m}
  1252.55041503906, -618.869445800781, 45; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_14_Srf_1,                  !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Core_1_Floor_14,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_13_Srf_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 42, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 42, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 42, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 42, !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 42,  !- X,Y,Z Vertex 5 {m}
  1242.20031738281, -632.0068359375, 42,  !- X,Y,Z Vertex 6 {m}
  1241.50354003906, -626.134948730469, 42, !- X,Y,Z Vertex 7 {m}
  1247.37536621094, -625.438110351563, 42, !- X,Y,Z Vertex 8 {m}
  1246.67858886719, -619.566223144531, 42, !- X,Y,Z Vertex 9 {m}
  1252.55041503906, -618.869445800781, 42, !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 42, !- X,Y,Z Vertex 11 {m}
  1259.119140625, -624.044494628906, 42;  !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_14_Srf_10,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_14,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_14_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 45, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 42, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 42, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 45; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_14_Srf_11,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_14,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_14_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 45, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 42, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 42, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 45; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_14_Srf_12,                 !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 45, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 42, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 42, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 45; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_14_Srf_13,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_14,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_14_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 45,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 42,  !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 42, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 45; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_14_Srf_2,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_14,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_14_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 45,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 42,  !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 42,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 45;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_14_Srf_3,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 45, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 42, !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 42,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 45;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_14_Srf_4,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_14,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_14_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 45, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 42, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 42, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 45; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_14_Srf_5,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_14,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_14_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 45, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 42, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 42, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 45; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_14_Srf_6,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 45, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 42, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 42, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 45; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_14_Srf_7,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_14,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_14_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 45, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 42, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 42, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 45; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_14_Srf_8,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_14,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_14_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 45,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 42,  !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 42, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 45; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_14_Srf_9,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 45, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 42, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 42,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 45;  !- X,Y,Z Vertex 4 {m}

Zone,
  Core_1_Floor_15,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Core_1_Floor_15_Srf_0,                  !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Core_1_Floor_15,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_16_Srf_1,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 48, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 48, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 48, !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 48,  !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 48,  !- X,Y,Z Vertex 5 {m}
  1248.76904296875, -637.181884765625, 48, !- X,Y,Z Vertex 6 {m}
  1254.64099121094, -636.485107421875, 48, !- X,Y,Z Vertex 7 {m}
  1253.94409179688, -630.613220214844, 48, !- X,Y,Z Vertex 8 {m}
  1259.81604003906, -629.916381835938, 48, !- X,Y,Z Vertex 9 {m}
  1259.119140625, -624.044494628906, 48,  !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 48, !- X,Y,Z Vertex 11 {m}
  1252.55041503906, -618.869445800781, 48; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_15_Srf_1,                  !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Core_1_Floor_15,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_14_Srf_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 45, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 45, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 45, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 45, !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 45,  !- X,Y,Z Vertex 5 {m}
  1242.20031738281, -632.0068359375, 45,  !- X,Y,Z Vertex 6 {m}
  1241.50354003906, -626.134948730469, 45, !- X,Y,Z Vertex 7 {m}
  1247.37536621094, -625.438110351563, 45, !- X,Y,Z Vertex 8 {m}
  1246.67858886719, -619.566223144531, 45, !- X,Y,Z Vertex 9 {m}
  1252.55041503906, -618.869445800781, 45, !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 45, !- X,Y,Z Vertex 11 {m}
  1259.119140625, -624.044494628906, 45;  !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_15_Srf_10,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_15,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_15_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 48, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 45, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 45, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 48; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_15_Srf_11,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_15,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_15_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 48, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 45, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 45, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 48; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_15_Srf_12,                 !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 48, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 45, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 45, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 48; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_15_Srf_13,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_15,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_15_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
