  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000012074-0.0624984579102, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_25_Srf_2_glz_0_c357bfd3265145d185aa; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 131,                    !- Name
  Apartment_2_Floor_25,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_25_Srf_3_glz_0_b2bae46bbfa74404a326, !- Fenestration Surface Name 1
  Apartment_2_Floor_25_Srf_4_glz_0_1f69f3df616547a1864e, !- Fenestration Surface Name 2
  Apartment_2_Floor_25_Srf_5_glz_0_65019c5ff7ee499d964f; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 132,                    !- Name
  Apartment_2_Floor_26,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_26_Srf_2_glz_0_19bb2db57aca4469abd2; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 133,                    !- Name
  Apartment_2_Floor_26,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_26_Srf_3_glz_0_36ff694380f84435aaab, !- Fenestration Surface Name 1
  Apartment_2_Floor_26_Srf_5_glz_0_080a1dd490d6423d8620, !- Fenestration Surface Name 2
  Apartment_2_Floor_26_Srf_4_glz_0_2d02cb3739eb45b8be53; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 134,                    !- Name
  Apartment_2_Floor_27,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_27_Srf_2_glz_0_6232f50bb2314c088b09, !- Fenestration Surface Name 1
  Apartment_2_Floor_27_Srf_4_glz_0_23ebaf02c9414d289843; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 135,                    !- Name
  Apartment_2_Floor_27,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_27_Srf_3_glz_0_81d3821e971749bb9d5c, !- Fenestration Surface Name 1
  Apartment_2_Floor_27_Srf_5_glz_0_bd0f8963b74e4ad79b65; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 136,                    !- Name
  Apartment_2_Floor_28,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_28_Srf_2_glz_0_6037f7e9c6f541d5a63e, !- Fenestration Surface Name 1
  Apartment_2_Floor_28_Srf_3_glz_0_02bd051cc59b49b7b01f, !- Fenestration Surface Name 2
  Apartment_2_Floor_28_Srf_4_glz_0_221818a851c948a38015; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 137,                    !- Name
  Apartment_2_Floor_28,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_28_Srf_5_glz_0_8205778f09c44ba8a51f; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 138,                    !- Name
  Apartment_2_Floor_29,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_29_Srf_2_glz_0_11e5024e99a644848a3b, !- Fenestration Surface Name 1
  Apartment_2_Floor_29_Srf_4_glz_0_efe77d4239574afd8100, !- Fenestration Surface Name 2
  Apartment_2_Floor_29_Srf_3_glz_0_fd07b2a62b5c48508a6d; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 139,                    !- Name
  Apartment_2_Floor_29,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000008538-0.0624984579089, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_29_Srf_5_glz_0_e51ae169f1f448c79429; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 14,                     !- Name
  Apartment_1_Floor_3,                    !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_3_Srf_4_glz_0_f6148f82192f4e5297fb, !- Fenestration Surface Name 1
  Apartment_1_Floor_3_Srf_5_glz_0_d730437671904907902f; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 140,                    !- Name
  Apartment_3_Floor_1,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_1_Srf_2_glz_0_6102f59d8e644678a046, !- Fenestration Surface Name 1
  Apartment_3_Floor_1_Srf_5_glz_0_c99ef592207944d7b0a9; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 141,                    !- Name
  Apartment_3_Floor_1,                    !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_1_Srf_3_glz_0_459e5e9edbe1447c9eb9; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 142,                    !- Name
  Apartment_3_Floor_1,                    !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999985212-0.062498457901, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_1_Srf_4_glz_0_0f0fb88aa2c84968bbdd; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 143,                    !- Name
  Apartment_3_Floor_2,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_2_Srf_2_glz_0_6db8a515f2804dd382a9, !- Fenestration Surface Name 1
  Apartment_3_Floor_2_Srf_5_glz_0_878f9263bb604ebe9036; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 144,                    !- Name
  Apartment_3_Floor_2,                    !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_2_Srf_3_glz_0_e7126b40a8e346bda8c2, !- Fenestration Surface Name 1
  Apartment_3_Floor_2_Srf_4_glz_0_5c3d62bb37774cb3b400; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 145,                    !- Name
  Apartment_3_Floor_3,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_3_Srf_4_glz_0_25fa03f9c1994088b2a3, !- Fenestration Surface Name 1
  Apartment_3_Floor_3_Srf_2_glz_0_b0e9e3a8c2974daca3ae; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 146,                    !- Name
  Apartment_3_Floor_3,                    !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_3_Srf_3_glz_0_72f1348300444e7db3b5, !- Fenestration Surface Name 1
  Apartment_3_Floor_3_Srf_5_glz_0_d9fd2049da914bef9713; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 147,                    !- Name
  Apartment_3_Floor_4,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000012074-0.0624984579102, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_4_Srf_2_glz_0_8131084336b844929c1f; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 148,                    !- Name
  Apartment_3_Floor_4,                    !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_4_Srf_3_glz_0_8232d3e2e5d24b70b38f; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 149,                    !- Name
  Apartment_3_Floor_4,                    !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_4_Srf_4_glz_0_0bac88c6719b47748373; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 15,                     !- Name
  Apartment_1_Floor_4,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_4_Srf_2_glz_0_5c2290b5478f40a18f0c, !- Fenestration Surface Name 1
  Apartment_1_Floor_4_Srf_4_glz_0_b242aa33e2aa4f6c8a92, !- Fenestration Surface Name 2
  Apartment_1_Floor_4_Srf_5_glz_0_319caef13820477a8bf7; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 150,                    !- Name
  Apartment_3_Floor_4,                    !- Zone Name
  4,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_4_Srf_5_glz_0_31180591017f4c9f9800; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 151,                    !- Name
  Apartment_3_Floor_5,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000008538-0.0624984579089, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_5_Srf_4_glz_0_fc63d9882d244adb9287, !- Fenestration Surface Name 1
  Apartment_3_Floor_5_Srf_2_glz_0_5bfc63928f9a479a96b8; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 152,                    !- Name
  Apartment_3_Floor_5,                    !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_5_Srf_3_glz_0_85a540fc9a2d4f708e6f; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 153,                    !- Name
  Apartment_3_Floor_5,                    !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_5_Srf_5_glz_0_2795f6351e474045ae35; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 154,                    !- Name
  Apartment_3_Floor_6,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_6_Srf_2_glz_0_e5be3cdacf2c4bf28c81, !- Fenestration Surface Name 1
  Apartment_3_Floor_6_Srf_3_glz_0_dc77cd31348a4cc2bf29; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 155,                    !- Name
  Apartment_3_Floor_6,                    !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_6_Srf_4_glz_0_9999738b058049728bc1; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 156,                    !- Name
  Apartment_3_Floor_6,                    !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000012074-0.0624984579102, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_6_Srf_5_glz_0_689010e669764afc86ae; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 157,                    !- Name
  Apartment_3_Floor_7,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_7_Srf_2_glz_0_ed5720f06729434fa64a; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 158,                    !- Name
  Apartment_3_Floor_7,                    !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_7_Srf_3_glz_0_7cd2dc8d5c0b4158ac02; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 159,                    !- Name
  Apartment_3_Floor_7,                    !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_7_Srf_4_glz_0_c050040d2bdc481d826c; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 16,                     !- Name
  Apartment_1_Floor_4,                    !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_4_Srf_3_glz_0_f36464ca8c944bc7a142; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 160,                    !- Name
  Apartment_3_Floor_7,                    !- Zone Name
  4,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000012074-0.0624984579102, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_7_Srf_5_glz_0_0e69e532b52347caae9b; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 161,                    !- Name
  Apartment_3_Floor_8,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_8_Srf_5_glz_0_c5529b402eaa49368511, !- Fenestration Surface Name 1
  Apartment_3_Floor_8_Srf_3_glz_0_c877a5945a7a40ac9ffe, !- Fenestration Surface Name 2
  Apartment_3_Floor_8_Srf_2_glz_0_bc7db04c1dfc43178c69; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 162,                    !- Name
  Apartment_3_Floor_8,                    !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_8_Srf_4_glz_0_fca8becd23a64afeaace; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 163,                    !- Name
  Apartment_3_Floor_9,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_9_Srf_2_glz_0_836c558914bb4e2d835f, !- Fenestration Surface Name 1
  Apartment_3_Floor_9_Srf_5_glz_0_b4e7d119280d4d598d6b; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 164,                    !- Name
  Apartment_3_Floor_9,                    !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_9_Srf_3_glz_0_59980caeafac4f2b8f75; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 165,                    !- Name
  Apartment_3_Floor_9,                    !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000014788-0.0624984579111, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_9_Srf_4_glz_0_ab4363967f594d548da7; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 166,                    !- Name
  Apartment_3_Floor_10,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_10_Srf_5_glz_0_3b387d1aae854bfaae63, !- Fenestration Surface Name 1
  Apartment_3_Floor_10_Srf_2_glz_0_928eff6d06774ff8b767; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 167,                    !- Name
  Apartment_3_Floor_10,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_10_Srf_3_glz_0_e3301c8d718943068c34; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 168,                    !- Name
  Apartment_3_Floor_10,                   !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000008538-0.0624984579089, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_10_Srf_4_glz_0_6fb8d47c88f24e7abf03; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 169,                    !- Name
  Apartment_3_Floor_11,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_11_Srf_5_glz_0_fbe7aaf3d26a4865a140, !- Fenestration Surface Name 1
  Apartment_3_Floor_11_Srf_2_glz_0_4b1e67b3dd154f7699d8; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 17,                     !- Name
  Apartment_1_Floor_5,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_5_Srf_3_glz_0_ec1fefe6d9ba442099a5, !- Fenestration Surface Name 1
  Apartment_1_Floor_5_Srf_4_glz_0_6cfabf5c681b47f6a33b, !- Fenestration Surface Name 2
  Apartment_1_Floor_5_Srf_5_glz_0_5ad4b65c1b074e10ac4f, !- Fenestration Surface Name 3
  Apartment_1_Floor_5_Srf_2_glz_0_1897e250b16144149d80; !- Fenestration Surface Name 4

WindowShadingControl,
  Shading Control 170,                    !- Name
  Apartment_3_Floor_11,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_11_Srf_4_glz_0_213b1a750df84ce0a4d2, !- Fenestration Surface Name 1
  Apartment_3_Floor_11_Srf_3_glz_0_538ba2e176aa48d0abb6; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 171,                    !- Name
  Apartment_3_Floor_12,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_12_Srf_2_glz_0_716b61c6e3ac45b4a43c, !- Fenestration Surface Name 1
  Apartment_3_Floor_12_Srf_5_glz_0_4c3e823bee91453dbc2f; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 172,                    !- Name
  Apartment_3_Floor_12,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_12_Srf_3_glz_0_2ebb237b82734d5eaa02, !- Fenestration Surface Name 1
  Apartment_3_Floor_12_Srf_4_glz_0_d57bb4f3c0074d348fa7; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 173,                    !- Name
  Apartment_3_Floor_13,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_13_Srf_2_glz_0_7ad66564c51f46acbcb8; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 174,                    !- Name
  Apartment_3_Floor_13,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_13_Srf_3_glz_0_b3fa6045479b4021bd4e; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 175,                    !- Name
  Apartment_3_Floor_13,                   !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_13_Srf_4_glz_0_9880ddff5c2844d5ab4c, !- Fenestration Surface Name 1
  Apartment_3_Floor_13_Srf_5_glz_0_02317efa0c0542bf9fbf; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 176,                    !- Name
  Apartment_3_Floor_14,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_14_Srf_2_glz_0_98f4bc0c29884e44a934, !- Fenestration Surface Name 1
  Apartment_3_Floor_14_Srf_3_glz_0_5baae29590444544ac23, !- Fenestration Surface Name 2
  Apartment_3_Floor_14_Srf_4_glz_0_bf7f8a7281874d7f9e2b; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 177,                    !- Name
  Apartment_3_Floor_14,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_14_Srf_5_glz_0_fcf289a3377148d3ad25; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 178,                    !- Name
  Apartment_3_Floor_15,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_15_Srf_2_glz_0_62dadb78ca554b0aa5ae; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 179,                    !- Name
  Apartment_3_Floor_15,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_15_Srf_3_glz_0_f2ef84e4f8de4ff5860b, !- Fenestration Surface Name 1
  Apartment_3_Floor_15_Srf_4_glz_0_928019824c62408898db; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 18,                     !- Name
  Apartment_1_Floor_6,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_6_Srf_3_glz_0_2f059382a3cb43be9fb6, !- Fenestration Surface Name 1
  Apartment_1_Floor_6_Srf_4_glz_0_8bca913133624b7dbdd6, !- Fenestration Surface Name 2
  Apartment_1_Floor_6_Srf_2_glz_0_012e2e0403d5487cae61; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 180,                    !- Name
  Apartment_3_Floor_15,                   !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000008538-0.0624984579089, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_15_Srf_5_glz_0_00a54529d1d248e889cb; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 181,                    !- Name
  Apartment_3_Floor_16,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_16_Srf_3_glz_0_4f42b4520c534ee8b65a, !- Fenestration Surface Name 1
  Apartment_3_Floor_16_Srf_4_glz_0_7f8f934cc14d48988197, !- Fenestration Surface Name 2
  Apartment_3_Floor_16_Srf_2_glz_0_682ee27fdc9c4690b109; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 182,                    !- Name
  Apartment_3_Floor_16,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000012074-0.0624984579102, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_16_Srf_5_glz_0_a8a34504983d4ebbac3b; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 183,                    !- Name
  Apartment_3_Floor_17,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_17_Srf_3_glz_0_eef948b58aed40bf87df, !- Fenestration Surface Name 1
  Apartment_3_Floor_17_Srf_5_glz_0_032bb8ae8bbc4c619970, !- Fenestration Surface Name 2
  Apartment_3_Floor_17_Srf_2_glz_0_df519a749d984c0fb2e5; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 184,                    !- Name
  Apartment_3_Floor_17,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_17_Srf_4_glz_0_04733b0a6a284cf98c81; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 185,                    !- Name
  Apartment_3_Floor_18,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000008538-0.0624984579089, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_18_Srf_2_glz_0_325a16f55ba24f02a6cc; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 186,                    !- Name
  Apartment_3_Floor_18,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_18_Srf_3_glz_0_218ed425752f4cd680e5; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 187,                    !- Name
  Apartment_3_Floor_18,                   !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_18_Srf_5_glz_0_25a370d1c3a34eb7bba7, !- Fenestration Surface Name 1
  Apartment_3_Floor_18_Srf_4_glz_0_12098f4e80e341ef8669; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 188,                    !- Name
  Apartment_3_Floor_19,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000012074-0.0624984579102, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_19_Srf_2_glz_0_6c42f391048b4e5f925e; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 189,                    !- Name
  Apartment_3_Floor_19,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_19_Srf_3_glz_0_572283e7ea8f46c7965c, !- Fenestration Surface Name 1
  Apartment_3_Floor_19_Srf_5_glz_0_f763e33204a9494085bb; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 19,                     !- Name
  Apartment_1_Floor_6,                    !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_6_Srf_5_glz_0_54fa3609848a4d32a3a4; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 190,                    !- Name
  Apartment_3_Floor_19,                   !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_19_Srf_4_glz_0_9eb0eb9d093d4b22b624; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 191,                    !- Name
  Apartment_3_Floor_20,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_20_Srf_2_glz_0_69b22740d3c14672864a, !- Fenestration Surface Name 1
  Apartment_3_Floor_20_Srf_5_glz_0_04b1b8f7b9914143af75; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 192,                    !- Name
  Apartment_3_Floor_20,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_20_Srf_3_glz_0_940d51b262944712b742; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 193,                    !- Name
  Apartment_3_Floor_20,                   !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_20_Srf_4_glz_0_dbb1f08de7fd4d778cf8; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 194,                    !- Name
  Apartment_3_Floor_21,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_21_Srf_4_glz_0_7158a2ae93c647a9a5d5, !- Fenestration Surface Name 1
  Apartment_3_Floor_21_Srf_2_glz_0_bdde2b29a00a4e1f87a5; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 195,                    !- Name
  Apartment_3_Floor_21,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_21_Srf_3_glz_0_9839a97ce3ef403bbb08; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 196,                    !- Name
  Apartment_3_Floor_21,                   !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000012074-0.0624984579102, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_21_Srf_5_glz_0_7524720a6f6146e6bc00; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 197,                    !- Name
  Apartment_3_Floor_22,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_22_Srf_2_glz_0_c62b94cb337a4911a6df; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 198,                    !- Name
  Apartment_3_Floor_22,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_22_Srf_5_glz_0_a714810648f444819429, !- Fenestration Surface Name 1
  Apartment_3_Floor_22_Srf_4_glz_0_4d680adfc80a4bf29b05, !- Fenestration Surface Name 2
  Apartment_3_Floor_22_Srf_3_glz_0_9d0afe3c8aa64d548e3a; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 199,                    !- Name
  Apartment_3_Floor_23,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000008538-0.0624984579089, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_23_Srf_2_glz_0_96034079b16c4debb830; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 2,                      !- Name
  Apartment_2_Floor_0,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_0_Srf_5_glz_0_47b3649ca1af488c9f77, !- Fenestration Surface Name 1
  Apartment_2_Floor_0_Srf_2_glz_0_8f301718b6144e7bb389, !- Fenestration Surface Name 2
  Apartment_2_Floor_0_Srf_3_glz_0_52ae5d9ccc69428c8bd8; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 20,                     !- Name
  Apartment_1_Floor_7,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_7_Srf_2_glz_0_ac992acca5974c99b02b; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 200,                    !- Name
  Apartment_3_Floor_23,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_23_Srf_3_glz_0_7e742fffb1a24fe8a978, !- Fenestration Surface Name 1
  Apartment_3_Floor_23_Srf_5_glz_0_c670ce1c3d5448d099f3; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 201,                    !- Name
  Apartment_3_Floor_23,                   !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_23_Srf_4_glz_0_473415ab4ed34efd8946; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 202,                    !- Name
  Apartment_3_Floor_24,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_24_Srf_4_glz_0_ffe6ff0e910049f99bce, !- Fenestration Surface Name 1
  Apartment_3_Floor_24_Srf_2_glz_0_a8ef3f2ffdb0442b9923; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 203,                    !- Name
  Apartment_3_Floor_24,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_24_Srf_3_glz_0_ea5d168386214a1a93e1; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 204,                    !- Name
  Apartment_3_Floor_24,                   !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_24_Srf_5_glz_0_97f4e1070e87439386ed; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 205,                    !- Name
  Apartment_3_Floor_25,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_25_Srf_2_glz_0_644aa0a6e17e47459c50; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 206,                    !- Name
  Apartment_3_Floor_25,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999985212-0.062498457901, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_25_Srf_3_glz_0_bb6357bf4d0a48718df0; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 207,                    !- Name
  Apartment_3_Floor_25,                   !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_25_Srf_4_glz_0_dd8fe0c0006c48e78b75; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 208,                    !- Name
  Apartment_3_Floor_25,                   !- Zone Name
  4,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_25_Srf_5_glz_0_a445186e6bfe4599b7f3; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 209,                    !- Name
  Apartment_3_Floor_26,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_26_Srf_2_glz_0_cef2d001bbcf4ba79149, !- Fenestration Surface Name 1
  Apartment_3_Floor_26_Srf_4_glz_0_db512ecf8a804cb588d1; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 21,                     !- Name
  Apartment_1_Floor_7,                    !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000012074-0.0624984579102, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_7_Srf_3_glz_0_fc99d9e6622b44c9a30e; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 210,                    !- Name
  Apartment_3_Floor_26,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_26_Srf_3_glz_0_b7722ede737b4d75b3c7, !- Fenestration Surface Name 1
  Apartment_3_Floor_26_Srf_5_glz_0_bd5fe96809384da5bf58; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 211,                    !- Name
  Apartment_3_Floor_27,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_27_Srf_2_glz_0_751f2284c56f463a8882; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 212,                    !- Name
  Apartment_3_Floor_27,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999985212-0.062498457901, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_27_Srf_3_glz_0_d4fa3d77145e4e439db3; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 213,                    !- Name
  Apartment_3_Floor_27,                   !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_27_Srf_4_glz_0_34dfbe30b103496492c5, !- Fenestration Surface Name 1
  Apartment_3_Floor_27_Srf_5_glz_0_dd2af0bbcc2d4f0f86a2; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 214,                    !- Name
  Apartment_3_Floor_28,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_28_Srf_2_glz_0_dc252aadd94e4c72ade9, !- Fenestration Surface Name 1
  Apartment_3_Floor_28_Srf_4_glz_0_42407002fc8741e0b4f1; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 215,                    !- Name
  Apartment_3_Floor_28,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_28_Srf_5_glz_0_af2043ace0784e50914f, !- Fenestration Surface Name 1
  Apartment_3_Floor_28_Srf_3_glz_0_ee60e1c731ed40f590b7; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 216,                    !- Name
  Apartment_3_Floor_29,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_29_Srf_3_glz_0_0dbb9a70009d42179eae, !- Fenestration Surface Name 1
  Apartment_3_Floor_29_Srf_2_glz_0_4fa7199d3cf44b83be0c, !- Fenestration Surface Name 2
  Apartment_3_Floor_29_Srf_4_glz_0_27b2ddc0486b4e8192cb; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 217,                    !- Name
  Apartment_3_Floor_29,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000008538-0.0624984579089, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_29_Srf_5_glz_0_ca15e82a60cd4692a661; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 218,                    !- Name
  Apartment_4_Floor_1,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999985212-0.062498457901, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_1_Srf_2_glz_0_7a498ac91eec46e791e3; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 219,                    !- Name
  Apartment_4_Floor_1,                    !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_1_Srf_3_glz_0_d5ebf6691efc4e33a0e6, !- Fenestration Surface Name 1
  Apartment_4_Floor_1_Srf_5_glz_0_b844c563fe2e4da3bc96; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 22,                     !- Name
  Apartment_1_Floor_7,                    !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_7_Srf_4_glz_0_8cf2cb1c0d2648f9a24f; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 220,                    !- Name
  Apartment_4_Floor_1,                    !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_1_Srf_4_glz_0_0477de463d1140eb8e32; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 221,                    !- Name
  Apartment_4_Floor_2,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_2_Srf_2_glz_0_4ac4a8cc714c4c128c22, !- Fenestration Surface Name 1
  Apartment_4_Floor_2_Srf_3_glz_0_bc7082788acb4dd196b2, !- Fenestration Surface Name 2
  Apartment_4_Floor_2_Srf_5_glz_0_6cb5c2dd6bb34b73bf97; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 222,                    !- Name
  Apartment_4_Floor_2,                    !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_2_Srf_4_glz_0_d93f8ff438424487a2d0; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 223,                    !- Name
  Apartment_4_Floor_3,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_3_Srf_2_glz_0_8412c938ce7d4c68a53d; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 224,                    !- Name
  Apartment_4_Floor_3,                    !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000012074-0.0624984579102, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_3_Srf_3_glz_0_9d656b58fe244ad88e5b; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 225,                    !- Name
  Apartment_4_Floor_3,                    !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_3_Srf_4_glz_0_19ca225b352c48db8989; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 226,                    !- Name
  Apartment_4_Floor_3,                    !- Zone Name
  4,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000008538-0.0624984579089, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_3_Srf_5_glz_0_01f63a1ad6c645c792e8; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 227,                    !- Name
  Apartment_4_Floor_4,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_4_Srf_5_glz_0_49fe950167d24f8dbea0, !- Fenestration Surface Name 1
  Apartment_4_Floor_4_Srf_4_glz_0_74eea2b843bd4f6fad96, !- Fenestration Surface Name 2
  Apartment_4_Floor_4_Srf_2_glz_0_197da6079f5343d59239; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 228,                    !- Name
  Apartment_4_Floor_4,                    !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_4_Srf_3_glz_0_0b53246325b044ae8e50; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 229,                    !- Name
  Apartment_4_Floor_5,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_5_Srf_2_glz_0_087524ebfcc94efa8414, !- Fenestration Surface Name 1
  Apartment_4_Floor_5_Srf_5_glz_0_27f029413f9d4ef698e1; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 23,                     !- Name
  Apartment_1_Floor_7,                    !- Zone Name
  4,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_7_Srf_5_glz_0_ccb11087a7ba4254b425; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 230,                    !- Name
  Apartment_4_Floor_5,                    !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_5_Srf_3_glz_0_e296537983714e7b8e88, !- Fenestration Surface Name 1
  Apartment_4_Floor_5_Srf_4_glz_0_19f124ba83254c989b39; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 231,                    !- Name
  Apartment_4_Floor_6,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_6_Srf_2_glz_0_da6d15589f30479d9cfa, !- Fenestration Surface Name 1
  Apartment_4_Floor_6_Srf_3_glz_0_605be914e94f41ea8830, !- Fenestration Surface Name 2
  Apartment_4_Floor_6_Srf_5_glz_0_397b6d15bb6c43399178, !- Fenestration Surface Name 3
  Apartment_4_Floor_6_Srf_4_glz_0_30bde7291be34af6b021; !- Fenestration Surface Name 4

WindowShadingControl,
  Shading Control 232,                    !- Name
  Apartment_4_Floor_7,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_7_Srf_2_glz_0_bb82c503cf874bc990a5; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 233,                    !- Name
  Apartment_4_Floor_7,                    !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_7_Srf_3_glz_0_9433a93afb13404d968e, !- Fenestration Surface Name 1
  Apartment_4_Floor_7_Srf_5_glz_0_063adf47492148538262; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 234,                    !- Name
  Apartment_4_Floor_7,                    !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999985212-0.062498457901, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_7_Srf_4_glz_0_8e6bacae6cd84cf59ac3; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 235,                    !- Name
  Apartment_4_Floor_8,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_8_Srf_2_glz_0_b2b26009cbbb403eb25e, !- Fenestration Surface Name 1
  Apartment_4_Floor_8_Srf_5_glz_0_5f81ed868fb54d7a856b, !- Fenestration Surface Name 2
  Apartment_4_Floor_8_Srf_3_glz_0_003a4cfda0f54394a6d5, !- Fenestration Surface Name 3
  Apartment_4_Floor_8_Srf_4_glz_0_41bebb01694549ad81df; !- Fenestration Surface Name 4

WindowShadingControl,
  Shading Control 236,                    !- Name
  Apartment_4_Floor_9,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_9_Srf_2_glz_0_4559a4267bc24de385db; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 237,                    !- Name
  Apartment_4_Floor_9,                    !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_9_Srf_4_glz_0_4748d33ffa1b4dedbb55, !- Fenestration Surface Name 1
  Apartment_4_Floor_9_Srf_5_glz_0_a86d44366eb4401eac88, !- Fenestration Surface Name 2
  Apartment_4_Floor_9_Srf_3_glz_0_3cb9d0470fd64e0e9a4b; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 238,                    !- Name
  Apartment_4_Floor_10,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_10_Srf_2_glz_0_4cf009ba8cbe4f4ba684, !- Fenestration Surface Name 1
  Apartment_4_Floor_10_Srf_5_glz_0_7a648230e3fd4a07a906; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 239,                    !- Name
  Apartment_4_Floor_10,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000008538-0.0624984579089, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_10_Srf_3_glz_0_d097425d0acf41b6ac35; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 24,                     !- Name
  Apartment_1_Floor_8,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_8_Srf_2_glz_0_bd74c2f26c4646ef9237, !- Fenestration Surface Name 1
  Apartment_1_Floor_8_Srf_4_glz_0_355708a7361240ffa28a, !- Fenestration Surface Name 2
  Apartment_1_Floor_8_Srf_5_glz_0_fe11a6e2ab2341deb4c3; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 240,                    !- Name
  Apartment_4_Floor_10,                   !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_10_Srf_4_glz_0_538029c6a59d4431898f; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 241,                    !- Name
  Apartment_4_Floor_11,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_11_Srf_5_glz_0_38a807cf34bb44278540, !- Fenestration Surface Name 1
  Apartment_4_Floor_11_Srf_2_glz_0_84ee92b49e334b07b2a1, !- Fenestration Surface Name 2
  Apartment_4_Floor_11_Srf_4_glz_0_b9692aee6e1e4fc28878; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 242,                    !- Name
  Apartment_4_Floor_11,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_11_Srf_3_glz_0_50cd384b79244d78bf00; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 243,                    !- Name
  Apartment_4_Floor_12,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_12_Srf_2_glz_0_ca6ac6e0f2714408ae69; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 244,                    !- Name
  Apartment_4_Floor_12,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000008538-0.0624984579089, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_12_Srf_3_glz_0_447663bd0262464db37e; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 245,                    !- Name
  Apartment_4_Floor_12,                   !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_12_Srf_4_glz_0_98066c0bb6254a6ea17d; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 246,                    !- Name
  Apartment_4_Floor_12,                   !- Zone Name
  4,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_12_Srf_5_glz_0_60adeb14fab44f91961a; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 247,                    !- Name
  Apartment_4_Floor_13,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000012074-0.0624984579102, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_13_Srf_2_glz_0_8e5a2f436d0e4b62a696; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 248,                    !- Name
  Apartment_4_Floor_13,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_13_Srf_5_glz_0_851c4aef9b254f54b124, !- Fenestration Surface Name 1
  Apartment_4_Floor_13_Srf_3_glz_0_50ecd530a2a64527adbd, !- Fenestration Surface Name 2
  Apartment_4_Floor_13_Srf_4_glz_0_c9060669914c4be69d25; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 249,                    !- Name
  Apartment_4_Floor_14,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_14_Srf_2_glz_0_9caeaaae5bd3444e9d2a, !- Fenestration Surface Name 1
  Apartment_4_Floor_14_Srf_5_glz_0_3480c5e48ac5421eb736; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 25,                     !- Name
  Apartment_1_Floor_8,                    !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_8_Srf_3_glz_0_cabb91831f23414ebf95; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 250,                    !- Name
  Apartment_4_Floor_14,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000008538-0.0624984579089, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_14_Srf_3_glz_0_5cf242989f184b23a9f2; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 251,                    !- Name
  Apartment_4_Floor_14,                   !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_14_Srf_4_glz_0_b76db363af3a455dbbd0; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 252,                    !- Name
  Apartment_4_Floor_15,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000012074-0.0624984579102, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_15_Srf_2_glz_0_8f4a3aad4d6e4b2f9d94, !- Fenestration Surface Name 1
  Apartment_4_Floor_15_Srf_3_glz_0_3d25f5f9b26d46999ec6; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 253,                    !- Name
  Apartment_4_Floor_15,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_15_Srf_5_glz_0_6ef0a6d0c1174117b573, !- Fenestration Surface Name 1
  Apartment_4_Floor_15_Srf_4_glz_0_dbdfedba0f9d40c98ba7; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 254,                    !- Name
  Apartment_4_Floor_16,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_16_Srf_2_glz_0_d1e35b583ba5417b89d5; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 255,                    !- Name
  Apartment_4_Floor_16,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000008538-0.0624984579089, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_16_Srf_3_glz_0_ab0a3d0a10cc41edb8a7; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 256,                    !- Name
  Apartment_4_Floor_16,                   !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_16_Srf_4_glz_0_d49a92b594284fc6a0fb; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 257,                    !- Name
  Apartment_4_Floor_16,                   !- Zone Name
  4,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_16_Srf_5_glz_0_a594b31c6579464bad4b; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 258,                    !- Name
  Apartment_4_Floor_17,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000008538-0.0624984579089, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_17_Srf_2_glz_0_eb27c2e13ba94fd3800b, !- Fenestration Surface Name 1
  Apartment_4_Floor_17_Srf_5_glz_0_dbf4f09456c9472b90e4; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 259,                    !- Name
  Apartment_4_Floor_17,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_17_Srf_3_glz_0_805e792168a3440fb735; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 26,                     !- Name
  Apartment_1_Floor_9,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_9_Srf_3_glz_0_6276c7157b7741439e2d, !- Fenestration Surface Name 1
  Apartment_1_Floor_9_Srf_2_glz_0_8d025d9978544102b310; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 260,                    !- Name
  Apartment_4_Floor_17,                   !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_17_Srf_4_glz_0_f99826177a0349de929c; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 261,                    !- Name
  Apartment_4_Floor_18,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000008538-0.0624984579089, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_18_Srf_2_glz_0_aa7a8bf1d63443a2ac2f; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 262,                    !- Name
  Apartment_4_Floor_18,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_18_Srf_3_glz_0_c1d48e97e1c747b8b723; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 263,                    !- Name
  Apartment_4_Floor_18,                   !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_18_Srf_4_glz_0_97c32653332f4a008e61; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 264,                    !- Name
  Apartment_4_Floor_18,                   !- Zone Name
  4,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_18_Srf_5_glz_0_84c2e4b5ef5c4f67a9f5; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 265,                    !- Name
  Apartment_4_Floor_19,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_19_Srf_2_glz_0_39440a1203b54c3b801b, !- Fenestration Surface Name 1
  Apartment_4_Floor_19_Srf_4_glz_0_ae579e4821b34df4a99a; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 266,                    !- Name
  Apartment_4_Floor_19,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_19_Srf_3_glz_0_690e6e55c1fa4d568c0f; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 267,                    !- Name
  Apartment_4_Floor_19,                   !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_19_Srf_5_glz_0_dc3983f734ca4da29d75; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 268,                    !- Name
  Apartment_4_Floor_20,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_20_Srf_2_glz_0_1f429f7b5019448abff2; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 269,                    !- Name
  Apartment_4_Floor_20,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_20_Srf_4_glz_0_3f2baa6fbd0f41eeb6a3, !- Fenestration Surface Name 1
  Apartment_4_Floor_20_Srf_3_glz_0_bfa2ef05dbbf4c44bade, !- Fenestration Surface Name 2
  Apartment_4_Floor_20_Srf_5_glz_0_562e8118ee054b009d25; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 27,                     !- Name
  Apartment_1_Floor_9,                    !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000008538-0.0624984579089, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_9_Srf_4_glz_0_b176d6f498e04cffbbed; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 270,                    !- Name
  Apartment_4_Floor_21,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_21_Srf_4_glz_0_adb0cfd148c74ea4a286, !- Fenestration Surface Name 1
  Apartment_4_Floor_21_Srf_3_glz_0_8632c012217f42d19fb0, !- Fenestration Surface Name 2
  Apartment_4_Floor_21_Srf_2_glz_0_dd0f550f7cd74098a1a9, !- Fenestration Surface Name 3
  Apartment_4_Floor_21_Srf_5_glz_0_3055a8fd47e1444a84bb; !- Fenestration Surface Name 4

WindowShadingControl,
  Shading Control 271,                    !- Name
  Apartment_4_Floor_22,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_22_Srf_2_glz_0_e7f6aced74304c398f31; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 272,                    !- Name
  Apartment_4_Floor_22,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_22_Srf_5_glz_0_71061c185b1545458e83, !- Fenestration Surface Name 1
  Apartment_4_Floor_22_Srf_3_glz_0_989d691bd2804176af41; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 273,                    !- Name
  Apartment_4_Floor_22,                   !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_22_Srf_4_glz_0_7dd5c40436db411ab8f4; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 274,                    !- Name
  Apartment_4_Floor_23,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_23_Srf_4_glz_0_6f26e04bd84642458536, !- Fenestration Surface Name 1
  Apartment_4_Floor_23_Srf_2_glz_0_ec968c10c68344578ab1; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 275,                    !- Name
  Apartment_4_Floor_23,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000008538-0.0624984579089, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_23_Srf_3_glz_0_f22a1a15e1eb453fa170; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 276,                    !- Name
  Apartment_4_Floor_23,                   !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_23_Srf_5_glz_0_4233d2a24de746459007; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 277,                    !- Name
  Apartment_4_Floor_24,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_24_Srf_3_glz_0_80abe06d160a4e318ff0, !- Fenestration Surface Name 1
  Apartment_4_Floor_24_Srf_5_glz_0_8cd665acbb0946acbe4c, !- Fenestration Surface Name 2
  Apartment_4_Floor_24_Srf_2_glz_0_ce19e94e980846fe812a; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 278,                    !- Name
  Apartment_4_Floor_24,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_24_Srf_4_glz_0_5cd19e9447c64ae2b388; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 279,                    !- Name
  Apartment_4_Floor_25,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_25_Srf_2_glz_0_e46220fdba34441da342; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 28,                     !- Name
  Apartment_1_Floor_9,                    !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000012074-0.0624984579102, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_9_Srf_5_glz_0_012baa9f717d4a77aefb; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 280,                    !- Name
  Apartment_4_Floor_25,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_25_Srf_3_glz_0_06761616430e4f5ebfd5; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 281,                    !- Name
  Apartment_4_Floor_25,                   !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_25_Srf_4_glz_0_5dba7fc61ab645749853, !- Fenestration Surface Name 1
  Apartment_4_Floor_25_Srf_5_glz_0_fbc87df1e9da4ba5868f; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 282,                    !- Name
  Apartment_4_Floor_26,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_26_Srf_2_glz_0_307de48e7c894a219298; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 283,                    !- Name
  Apartment_4_Floor_26,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_26_Srf_4_glz_0_ade341ff557045f38a49, !- Fenestration Surface Name 1
  Apartment_4_Floor_26_Srf_3_glz_0_df68975f9f46404da431; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 284,                    !- Name
  Apartment_4_Floor_26,                   !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000012074-0.0624984579102, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_26_Srf_5_glz_0_411683b211734edd938b; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 285,                    !- Name
  Apartment_4_Floor_27,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_27_Srf_2_glz_0_95cd16c86821482a8591; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 286,                    !- Name
  Apartment_4_Floor_27,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000012074-0.0624984579102, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_27_Srf_3_glz_0_ed20a74dd4e14cce8cb6; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 287,                    !- Name
  Apartment_4_Floor_27,                   !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_27_Srf_4_glz_0_7c5aaf1249bd4b1ba22a; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 288,                    !- Name
  Apartment_4_Floor_27,                   !- Zone Name
  4,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000008538-0.0624984579089, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_27_Srf_5_glz_0_d8ef69cf499f4d30b719; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 289,                    !- Name
  Apartment_4_Floor_28,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000008538-0.0624984579089, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_28_Srf_2_glz_0_e1eadc0f5b824e0ab915, !- Fenestration Surface Name 1
  Apartment_4_Floor_28_Srf_3_glz_0_380a366de3c0413386d3; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 29,                     !- Name
  Apartment_1_Floor_10,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_10_Srf_2_glz_0_e582da13a68f41f9a254, !- Fenestration Surface Name 1
  Apartment_1_Floor_10_Srf_3_glz_0_aec6f4b2232a496aa9ce; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 290,                    !- Name
  Apartment_4_Floor_28,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_28_Srf_5_glz_0_33cab2892a924e17be79, !- Fenestration Surface Name 1
  Apartment_4_Floor_28_Srf_4_glz_0_54c8c6c6a1214a64bdc9; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 291,                    !- Name
  Apartment_4_Floor_29,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_29_Srf_4_glz_0_5362707ab2d947619553, !- Fenestration Surface Name 1
  Apartment_4_Floor_29_Srf_5_glz_0_617991ee93c545689d11, !- Fenestration Surface Name 2
  Apartment_4_Floor_29_Srf_2_glz_0_e7b1f5855da947c995ac; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 292,                    !- Name
  Apartment_4_Floor_29,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_29_Srf_3_glz_0_e849cb5cb1ac43e4851e; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 3,                      !- Name
  Apartment_2_Floor_0,                    !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000012074-0.0624984579102, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_0_Srf_4_glz_0_ced9f79fa49e4a00bc02; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 30,                     !- Name
  Apartment_1_Floor_10,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000014788-0.0624984579111, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_10_Srf_4_glz_0_11cf2789521744adb423; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 31,                     !- Name
  Apartment_1_Floor_10,                   !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_10_Srf_5_glz_0_15281bef184d4dd9ad2b; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 32,                     !- Name
  Apartment_1_Floor_11,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_11_Srf_4_glz_0_79c12b4d7fc94b72a3e5, !- Fenestration Surface Name 1
  Apartment_1_Floor_11_Srf_2_glz_0_c8bdeb743ed147e39d62, !- Fenestration Surface Name 2
  Apartment_1_Floor_11_Srf_5_glz_0_caaea6170a154268a684; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 33,                     !- Name
  Apartment_1_Floor_11,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000008538-0.0624984579089, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_11_Srf_3_glz_0_7e1f9aeb907b4255b389; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 34,                     !- Name
  Apartment_1_Floor_12,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_12_Srf_3_glz_0_17057490ce0147f7bc29, !- Fenestration Surface Name 1
  Apartment_1_Floor_12_Srf_5_glz_0_483b06b9676b489988f4, !- Fenestration Surface Name 2
  Apartment_1_Floor_12_Srf_4_glz_0_d84e2538a2034602974d, !- Fenestration Surface Name 3
  Apartment_1_Floor_12_Srf_2_glz_0_a0ce4acb607946719f4f; !- Fenestration Surface Name 4

WindowShadingControl,
  Shading Control 35,                     !- Name
  Apartment_1_Floor_13,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_13_Srf_2_glz_0_21ae8c371f7a463296e3; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 36,                     !- Name
  Apartment_1_Floor_13,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_13_Srf_5_glz_0_2b17f9c4dc31402caadd, !- Fenestration Surface Name 1
  Apartment_1_Floor_13_Srf_4_glz_0_68ce8c1130d74f7ca610, !- Fenestration Surface Name 2
  Apartment_1_Floor_13_Srf_3_glz_0_23fc8885ab204dd79762; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 37,                     !- Name
  Apartment_1_Floor_14,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_14_Srf_3_glz_0_8ffa018f14314ad28f8a, !- Fenestration Surface Name 1
  Apartment_1_Floor_14_Srf_5_glz_0_22e0cc1a9ca34611938d, !- Fenestration Surface Name 2
  Apartment_1_Floor_14_Srf_2_glz_0_7b7c620c69e74965b873, !- Fenestration Surface Name 3
  Apartment_1_Floor_14_Srf_4_glz_0_a5150c40a9144d21a28e; !- Fenestration Surface Name 4

WindowShadingControl,
  Shading Control 38,                     !- Name
  Apartment_1_Floor_15,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000008538-0.0624984579089, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_15_Srf_2_glz_0_ccea6392237e43aa9abc, !- Fenestration Surface Name 1
  Apartment_1_Floor_15_Srf_4_glz_0_4eb78a72385d458f8d8d; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 39,                     !- Name
  Apartment_1_Floor_15,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_15_Srf_5_glz_0_9cb49684a27d4e728b49, !- Fenestration Surface Name 1
  Apartment_1_Floor_15_Srf_3_glz_0_1d0461e7f8814924a1b0; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 4,                      !- Name
  Apartment_3_Floor_0,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000012074-0.0624984579102, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_0_Srf_2_glz_0_9a93be878bd5454f8c46; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 40,                     !- Name
  Apartment_1_Floor_16,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000008538-0.0624984579089, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_16_Srf_2_glz_0_69bc91fd5aa24ac08ba1; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 41,                     !- Name
  Apartment_1_Floor_16,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_16_Srf_3_glz_0_1b24db34cb2f4820bfd0; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 42,                     !- Name
  Apartment_1_Floor_16,                   !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_16_Srf_4_glz_0_1a31c0a4565348689291; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 43,                     !- Name
  Apartment_1_Floor_16,                   !- Zone Name
  4,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_16_Srf_5_glz_0_feea58a72dfa4d739cb5; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 44,                     !- Name
  Apartment_1_Floor_17,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000012074-0.0624984579102, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_17_Srf_2_glz_0_5bb30f34a8204cc69e96, !- Fenestration Surface Name 1
  Apartment_1_Floor_17_Srf_3_glz_0_33c82786b2354a01b8e2, !- Fenestration Surface Name 2
  Apartment_1_Floor_17_Srf_4_glz_0_76d27acdda4840718901; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 45,                     !- Name
  Apartment_1_Floor_17,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_17_Srf_5_glz_0_9d226ddb90944ac79bfb; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 46,                     !- Name
  Apartment_1_Floor_18,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_18_Srf_2_glz_0_2119880260724ca4a512, !- Fenestration Surface Name 1
  Apartment_1_Floor_18_Srf_5_glz_0_cd46f109612647d0bcf4, !- Fenestration Surface Name 2
  Apartment_1_Floor_18_Srf_3_glz_0_dce3e008cd0b491fbbcd; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 47,                     !- Name
  Apartment_1_Floor_18,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000012074-0.0624984579102, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_18_Srf_4_glz_0_606bd8a74b814d31aab6; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 48,                     !- Name
  Apartment_1_Floor_19,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_19_Srf_2_glz_0_8da8f37dace448ada3f7, !- Fenestration Surface Name 1
  Apartment_1_Floor_19_Srf_3_glz_0_436bc9e9715e4fcbab01, !- Fenestration Surface Name 2
  Apartment_1_Floor_19_Srf_4_glz_0_3f21ef241be44d65956d, !- Fenestration Surface Name 3
  Apartment_1_Floor_19_Srf_5_glz_0_fd97f8c9af044ff2839a; !- Fenestration Surface Name 4

WindowShadingControl,
  Shading Control 49,                     !- Name
  Apartment_1_Floor_20,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_20_Srf_2_glz_0_056ebd2824d04cd6ac24, !- Fenestration Surface Name 1
  Apartment_1_Floor_20_Srf_3_glz_0_efad96f357a34764b2f6, !- Fenestration Surface Name 2
  Apartment_1_Floor_20_Srf_5_glz_0_e0861359c31a46f5ba3e; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 5,                      !- Name
  Apartment_3_Floor_0,                    !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_3_Floor_0_Srf_5_glz_0_2ae128c6b33a4da5af6f, !- Fenestration Surface Name 1
  Apartment_3_Floor_0_Srf_3_glz_0_1b6a98ef1cee46deab66, !- Fenestration Surface Name 2
  Apartment_3_Floor_0_Srf_4_glz_0_aeb4e0e1e733464b9b77; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 50,                     !- Name
  Apartment_1_Floor_20,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000008538-0.0624984579089, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_20_Srf_4_glz_0_cf4b4e8ab3f6465181f5; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 51,                     !- Name
  Apartment_1_Floor_21,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000008538-0.0624984579089, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_21_Srf_2_glz_0_23f642626add435f9c19; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 52,                     !- Name
  Apartment_1_Floor_21,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_21_Srf_3_glz_0_4c2be4608d7b475b858e, !- Fenestration Surface Name 1
  Apartment_1_Floor_21_Srf_5_glz_0_745ec040268d4dfe9bae, !- Fenestration Surface Name 2
  Apartment_1_Floor_21_Srf_4_glz_0_49020ffc43c844ca832d; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 53,                     !- Name
  Apartment_1_Floor_22,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_22_Srf_2_glz_0_23de51f3f7904bc59df6; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 54,                     !- Name
  Apartment_1_Floor_22,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_22_Srf_3_glz_0_ae331777eb444cb98038, !- Fenestration Surface Name 1
  Apartment_1_Floor_22_Srf_5_glz_0_c84131224f7e44138ee2; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 55,                     !- Name
  Apartment_1_Floor_22,                   !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000008538-0.0624984579089, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_22_Srf_4_glz_0_da41dfd1e249492bbf60; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 56,                     !- Name
  Apartment_1_Floor_23,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_23_Srf_2_glz_0_dee0801be0f94eae94b3; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 57,                     !- Name
  Apartment_1_Floor_23,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_23_Srf_3_glz_0_a5d277c809fe4109bfc1, !- Fenestration Surface Name 1
  Apartment_1_Floor_23_Srf_5_glz_0_714dfe2d05b440109b50; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 58,                     !- Name
  Apartment_1_Floor_23,                   !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_23_Srf_4_glz_0_4663c6c370fd4d3dbbab; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 59,                     !- Name
  Apartment_1_Floor_24,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_24_Srf_5_glz_0_85d9c45e21ee44a0bfb5, !- Fenestration Surface Name 1
  Apartment_1_Floor_24_Srf_2_glz_0_264fdb9218854ec1a9ac; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 6,                      !- Name
  Apartment_4_Floor_0,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_4_Floor_0_Srf_5_glz_0_bb449d64a42b48ae8669, !- Fenestration Surface Name 1
  Apartment_4_Floor_0_Srf_3_glz_0_afea471c3c004b34859c, !- Fenestration Surface Name 2
  Apartment_4_Floor_0_Srf_4_glz_0_219eb922b6c945d286c3, !- Fenestration Surface Name 3
  Apartment_4_Floor_0_Srf_2_glz_0_959d46e2fa9f41c49137; !- Fenestration Surface Name 4

WindowShadingControl,
  Shading Control 60,                     !- Name
  Apartment_1_Floor_24,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_24_Srf_3_glz_0_9d22395bdfd54bcda9c2; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 61,                     !- Name
  Apartment_1_Floor_24,                   !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_24_Srf_4_glz_0_73c5cccf5f72490baf2b; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 62,                     !- Name
  Apartment_1_Floor_25,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000008538-0.0624984579089, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_25_Srf_2_glz_0_c8d7ddc52a7044999871; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 63,                     !- Name
  Apartment_1_Floor_25,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_25_Srf_3_glz_0_a115c8a5ed004bdc8cb4, !- Fenestration Surface Name 1
  Apartment_1_Floor_25_Srf_4_glz_0_a527774df1284873911c, !- Fenestration Surface Name 2
  Apartment_1_Floor_25_Srf_5_glz_0_7f0894acee364670b5fe; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 64,                     !- Name
  Apartment_1_Floor_26,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_26_Srf_2_glz_0_f3f1112d380b4eea8e70; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 65,                     !- Name
  Apartment_1_Floor_26,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_26_Srf_3_glz_0_ed55487e971649358ac2, !- Fenestration Surface Name 1
  Apartment_1_Floor_26_Srf_5_glz_0_7ee7ac41b3444f86bbd5; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 66,                     !- Name
  Apartment_1_Floor_26,                   !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000008538-0.0624984579089, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_26_Srf_4_glz_0_163a1beae92a4f6cb340; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 67,                     !- Name
  Apartment_1_Floor_27,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_27_Srf_2_glz_0_42a7c8dbb2a84f52a8a2, !- Fenestration Surface Name 1
  Apartment_1_Floor_27_Srf_3_glz_0_7af74b4ebe9942bab2d8, !- Fenestration Surface Name 2
  Apartment_1_Floor_27_Srf_5_glz_0_a81b02e0384b461788b2; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 68,                     !- Name
  Apartment_1_Floor_27,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000008538-0.0624984579089, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_27_Srf_4_glz_0_71b347dd2c85422e8f4a; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 69,                     !- Name
  Apartment_1_Floor_28,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000012074-0.0624984579102, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_28_Srf_2_glz_0_9eeea78f87c24eb380db; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 7,                      !- Name
  Apartment_1_Floor_1,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_1_Srf_4_glz_0_607008673d0e4fa29963, !- Fenestration Surface Name 1
  Apartment_1_Floor_1_Srf_2_glz_0_7c35593c9b704de1ad13; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 70,                     !- Name
  Apartment_1_Floor_28,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_28_Srf_3_glz_0_8e210493495844e997fd, !- Fenestration Surface Name 1
  Apartment_1_Floor_28_Srf_5_glz_0_638d5bcbab5f4352b4b9, !- Fenestration Surface Name 2
  Apartment_1_Floor_28_Srf_4_glz_0_6c00bcbbc33a49feb3ed; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 71,                     !- Name
  Apartment_1_Floor_29,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_29_Srf_4_glz_0_15a4b5b8abb54bbc911d, !- Fenestration Surface Name 1
  Apartment_1_Floor_29_Srf_5_glz_0_6a462687e7d142d8b7d4, !- Fenestration Surface Name 2
  Apartment_1_Floor_29_Srf_2_glz_0_096ebd8bb55547efac39; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 72,                     !- Name
  Apartment_1_Floor_29,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_29_Srf_3_glz_0_41ef33a816954fbabb24; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 73,                     !- Name
  Apartment_2_Floor_1,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_1_Srf_5_glz_0_7008f6a4484940cc81d1, !- Fenestration Surface Name 1
  Apartment_2_Floor_1_Srf_2_glz_0_efd1fbeb8cfa4d96a820; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 74,                     !- Name
  Apartment_2_Floor_1,                    !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999985212-0.062498457901, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_1_Srf_3_glz_0_ef39d48af5244c678fbc; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 75,                     !- Name
  Apartment_2_Floor_1,                    !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_1_Srf_4_glz_0_9b61c066f9d942d1ba3a; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 76,                     !- Name
  Apartment_2_Floor_2,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_2_Srf_3_glz_0_490d53a1f6f34a379c01, !- Fenestration Surface Name 1
  Apartment_2_Floor_2_Srf_5_glz_0_7e98f210d88f414d922c, !- Fenestration Surface Name 2
  Apartment_2_Floor_2_Srf_2_glz_0_954da9883c1647da97b3; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 77,                     !- Name
  Apartment_2_Floor_2,                    !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_2_Srf_4_glz_0_f93b7d3ca4914155b85b; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 78,                     !- Name
  Apartment_2_Floor_3,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999985212-0.062498457901, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_3_Srf_2_glz_0_c890b3874b22449a8a14; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 79,                     !- Name
  Apartment_2_Floor_3,                    !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_3_Srf_3_glz_0_edd2b45ad06d4a16a50c; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 8,                      !- Name
  Apartment_1_Floor_1,                    !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000008538-0.0624984579089, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_1_Srf_3_glz_0_30fa5ae9eeea461f9b8f; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 80,                     !- Name
  Apartment_2_Floor_3,                    !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000008538-0.0624984579089, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_3_Srf_4_glz_0_7dacc3a8fc784eaba454; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 81,                     !- Name
  Apartment_2_Floor_3,                    !- Zone Name
  4,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_3_Srf_5_glz_0_f672b60be4904dfb995d; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 82,                     !- Name
  Apartment_2_Floor_4,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_4_Srf_4_glz_0_4ecc91f3ea2b4363bfeb, !- Fenestration Surface Name 1
  Apartment_2_Floor_4_Srf_3_glz_0_9d59fee8053f4e4f9cd6, !- Fenestration Surface Name 2
  Apartment_2_Floor_4_Srf_5_glz_0_e5202debbdde4fd88c55, !- Fenestration Surface Name 3
  Apartment_2_Floor_4_Srf_2_glz_0_0a9e8ee0d74d4220b727; !- Fenestration Surface Name 4

WindowShadingControl,
  Shading Control 83,                     !- Name
  Apartment_2_Floor_5,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_5_Srf_2_glz_0_81a74b7ed641405e9aed; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 84,                     !- Name
  Apartment_2_Floor_5,                    !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_5_Srf_3_glz_0_06702114836c4fcc8142, !- Fenestration Surface Name 1
  Apartment_2_Floor_5_Srf_5_glz_0_628565f36dc0421b965d, !- Fenestration Surface Name 2
  Apartment_2_Floor_5_Srf_4_glz_0_83d2b44cd6104ad78442; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 85,                     !- Name
  Apartment_2_Floor_6,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999985212-0.062498457901, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_6_Srf_2_glz_0_5433edbe521543c0b89c; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 86,                     !- Name
  Apartment_2_Floor_6,                    !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_6_Srf_3_glz_0_1880613a045d4c4e9bd5, !- Fenestration Surface Name 1
  Apartment_2_Floor_6_Srf_5_glz_0_e853d67150dc428da851, !- Fenestration Surface Name 2
  Apartment_2_Floor_6_Srf_4_glz_0_d2a0412e589044a8b775; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 87,                     !- Name
  Apartment_2_Floor_7,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000008538-0.0624984579089, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_7_Srf_2_glz_0_1632aaa58f9f4c68bb8e; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 88,                     !- Name
  Apartment_2_Floor_7,                    !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000012074-0.0624984579102, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_7_Srf_3_glz_0_536669727c0b42b88e58; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 89,                     !- Name
  Apartment_2_Floor_7,                    !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_7_Srf_4_glz_0_a383fb78ce5e42339b86, !- Fenestration Surface Name 1
  Apartment_2_Floor_7_Srf_5_glz_0_84f161df8211414fb276; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 9,                      !- Name
  Apartment_1_Floor_1,                    !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_1_Srf_5_glz_0_8b1c93a494f942b884e0; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 90,                     !- Name
  Apartment_2_Floor_8,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_8_Srf_5_glz_0_dc5bafb2c19c4f26a9d0, !- Fenestration Surface Name 1
  Apartment_2_Floor_8_Srf_4_glz_0_30457caff15f41eb9f85, !- Fenestration Surface Name 2
  Apartment_2_Floor_8_Srf_2_glz_0_433abd812df0423c9649; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 91,                     !- Name
  Apartment_2_Floor_8,                    !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000008538-0.0624984579089, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_8_Srf_3_glz_0_f6cc313d6af54edbb429; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 92,                     !- Name
  Apartment_2_Floor_9,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_9_Srf_4_glz_0_affbffec5e8a44f9b6a1, !- Fenestration Surface Name 1
  Apartment_2_Floor_9_Srf_3_glz_0_ffa2d23fe09d42348d0c, !- Fenestration Surface Name 2
  Apartment_2_Floor_9_Srf_2_glz_0_2299ea0d503646b9aeff; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 93,                     !- Name
  Apartment_2_Floor_9,                    !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_9_Srf_5_glz_0_c5f622f62e334ada9347; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 94,                     !- Name
  Apartment_2_Floor_10,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_10_Srf_5_glz_0_183ab36808e045b8990b, !- Fenestration Surface Name 1
  Apartment_2_Floor_10_Srf_3_glz_0_e611774499de4c76ab14, !- Fenestration Surface Name 2
  Apartment_2_Floor_10_Srf_4_glz_0_8c041ea0866b44f7ac20, !- Fenestration Surface Name 3
  Apartment_2_Floor_10_Srf_2_glz_0_7b83ba2069ba4b61b55e; !- Fenestration Surface Name 4

WindowShadingControl,
  Shading Control 95,                     !- Name
  Apartment_2_Floor_11,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_11_Srf_3_glz_0_74887658106244d1adf8, !- Fenestration Surface Name 1
  Apartment_2_Floor_11_Srf_2_glz_0_48bb7d2c3d19403ca6bf; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 96,                     !- Name
  Apartment_2_Floor_11,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_11_Srf_4_glz_0_35a190a1379c41b6bbf2; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 97,                     !- Name
  Apartment_2_Floor_11,                   !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000008538-0.0624984579089, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_11_Srf_5_glz_0_70697e27079b43529c8a; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 98,                     !- Name
  Apartment_2_Floor_12,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999985212-0.062498457901, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_12_Srf_2_glz_0_880db1c531e34523a180; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 99,                     !- Name
  Apartment_2_Floor_12,                   !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_12_Srf_3_glz_0_e08d8ceab6214616ad81, !- Fenestration Surface Name 1
  Apartment_2_Floor_12_Srf_5_glz_0_d8da8bc7cc2e4caa9df7; !- Fenestration Surface Name 2

Construction,
  IS_FLOOR_A-5282,                        !- Name
  IS_Cement Mortar,                       !- Layer 1
  IS_Regular Concrete w/regular aggregate and w/Quartz sand_14cm, !- Layer 2
  IS_Rigid-Polystyrene-Foam-made-from-granular-material-4cm, !- Layer 3
  IS_Light Concrete w/light Coarse Aggregate w/Non Quartz Sand-1600, !- Layer 4
  IS_Sand,                                !- Layer 5
  IS_Cement Mortar,                       !- Layer 6
  IS_Marble;                              !- Layer 7

Construction,
  IS_FLOOR_A-5282 Reversed,               !- Name
  IS_Marble,                              !- Layer 1
  IS_Cement Mortar,                       !- Layer 2
  IS_Sand,                                !- Layer 3
  IS_Light Concrete w/light Coarse Aggregate w/Non Quartz Sand-1600, !- Layer 4
  IS_Rigid-Polystyrene-Foam-made-from-granular-material-4cm, !- Layer 5
  IS_Regular Concrete w/regular aggregate and w/Quartz sand_14cm, !- Layer 6
  IS_Cement Mortar;                       !- Layer 7

Construction,
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Name
  IS_Lime-Cement Mortar,                  !- Layer 1
  IS_CB42-4-10x50x20-020,                 !- Layer 2
  IS_Cement Mortar;                       !- Layer 3

Construction,
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Name
  IS_Cement Mortar,                       !- Layer 1
  IS_CB42-4-10x50x20-020,                 !- Layer 2
  IS_Lime-Cement Mortar;                  !- Layer 3

Construction,
  IS_ROOF-A-5282,                         !- Name
  IS_Bitumen,                             !- Layer 1
  IS_Light Concrete w/light Coarse Aggregate w/Non Quartz Sand-1600, !- Layer 2
  IS_Rigid-Polystyrene-Foam-made-from-granular-material-4.5cm, !- Layer 3
  IS_Regular Concrete w/regular aggregate and w/Quartz sand_14cm, !- Layer 4
  IS_Lime-Cement Mortar;                  !- Layer 5

Construction,
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Name
  IS_Cement Mortar,                       !- Layer 1
  IS_Rigid-Polystyrene-Foam-made-from-granular-material-3cm, !- Layer 2
  IS_CB1-13-23x50x25-095,                 !- Layer 3
  IS_Lime-Cement Mortar;                  !- Layer 4

Construction,
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Name
  ISw_DgCl_Alumin_140x95_3.95_.65_.63;    !- Layer 1

ScheduleTypeLimits,
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Schedule Type Limits 3,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

ScheduleTypeLimits,
  Schedule Type Limits 4,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Schedule Type Limits 6,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS,                             !- Numeric Type
  percent;                                !- Unit Type

ScheduleTypeLimits,
  Schedule Type Limits 7,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  IS_Res_Always_off Day Schedule - Constant, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  IS_Res_Blinds_Summer Day Schedule - Sun, !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  IS_Res_Blinds_Winter Day Schedule - Sun, !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  IS_RES_Equipment Day Schedule - Sun,    !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  16:00,                                  !- Time 1 {hh:mm}
  0.11,                                   !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  IS_Res_Infiltration Day Schedule - Constant, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  IS_Res_Lights_NE_E Day Schedule - Sun,  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  1;                                      !- Value Until Time 4

Schedule:Day:Interval,
  IS_Res_People_ACT Day Schedule - Sun,   !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  72,                                     !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  126;                                    !- Value Until Time 2

Schedule:Day:Interval,
  Medium Office Activity Default Schedule, !- Name
  Schedule Type Limits 7,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Summer Design Day, !- Name
  Schedule Type Limits 7,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Winter Design Day, !- Name
  Schedule Type Limits 7,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Default Schedule, !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Medium Office Bldg Equip Rule 1 Day Schedule, !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Medium Office Bldg Equip Summer Design Day, !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Winter Design Day, !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Occ Default Schedule, !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.05;                                   !- Value Until Time 10

Schedule:Day:Interval,
  Medium Office Bldg Occ Rule 1 Day Schedule, !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Medium Office Bldg Occ Summer Design Day, !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Bldg Occ Winter Design Day, !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  IS_Res_Always_off Week Schedule,        !- Name
  IS_Res_Always_off Day Schedule - Constant, !- Sunday Schedule:Day Name
  IS_Res_Always_off Day Schedule - Constant, !- Monday Schedule:Day Name
  IS_Res_Always_off Day Schedule - Constant, !- Tuesday Schedule:Day Name
  IS_Res_Always_off Day Schedule - Constant, !- Wednesday Schedule:Day Name
  IS_Res_Always_off Day Schedule - Constant, !- Thursday Schedule:Day Name
  IS_Res_Always_off Day Schedule - Constant, !- Friday Schedule:Day Name
  IS_Res_Always_off Day Schedule - Constant, !- Saturday Schedule:Day Name
  IS_Res_Always_off Day Schedule - Constant, !- Holiday Schedule:Day Name
  IS_Res_Always_off Day Schedule - Constant, !- SummerDesignDay Schedule:Day Name
  IS_Res_Always_off Day Schedule - Constant, !- WinterDesignDay Schedule:Day Name
  IS_Res_Always_off Day Schedule - Constant, !- CustomDay1 Schedule:Day Name
  IS_Res_Always_off Day Schedule - Constant; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  IS_Res_Blinds_Summer Week Schedule,     !- Name
  IS_Res_Blinds_Summer Day Schedule - Sun, !- Sunday Schedule:Day Name
  IS_Res_Blinds_Summer Day Schedule - Sun, !- Monday Schedule:Day Name
  IS_Res_Blinds_Summer Day Schedule - Sun, !- Tuesday Schedule:Day Name
  IS_Res_Blinds_Summer Day Schedule - Sun, !- Wednesday Schedule:Day Name
  IS_Res_Blinds_Summer Day Schedule - Sun, !- Thursday Schedule:Day Name
  IS_Res_Blinds_Summer Day Schedule - Sun, !- Friday Schedule:Day Name
  IS_Res_Blinds_Summer Day Schedule - Sun, !- Saturday Schedule:Day Name
  IS_Res_Blinds_Summer Day Schedule - Sun, !- Holiday Schedule:Day Name
  IS_Res_Blinds_Summer Day Schedule - Sun, !- SummerDesignDay Schedule:Day Name
  IS_Res_Blinds_Summer Day Schedule - Sun, !- WinterDesignDay Schedule:Day Name
  IS_Res_Blinds_Summer Day Schedule - Sun, !- CustomDay1 Schedule:Day Name
  IS_Res_Blinds_Summer Day Schedule - Sun; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  IS_Res_Blinds_Winter Week Schedule,     !- Name
  IS_Res_Blinds_Winter Day Schedule - Sun, !- Sunday Schedule:Day Name
  IS_Res_Blinds_Winter Day Schedule - Sun, !- Monday Schedule:Day Name
  IS_Res_Blinds_Winter Day Schedule - Sun, !- Tuesday Schedule:Day Name
  IS_Res_Blinds_Winter Day Schedule - Sun, !- Wednesday Schedule:Day Name
  IS_Res_Blinds_Winter Day Schedule - Sun, !- Thursday Schedule:Day Name
  IS_Res_Blinds_Winter Day Schedule - Sun, !- Friday Schedule:Day Name
  IS_Res_Blinds_Winter Day Schedule - Sun, !- Saturday Schedule:Day Name
  IS_Res_Blinds_Winter Day Schedule - Sun, !- Holiday Schedule:Day Name
  IS_Res_Blinds_Winter Day Schedule - Sun, !- SummerDesignDay Schedule:Day Name
  IS_Res_Blinds_Winter Day Schedule - Sun, !- WinterDesignDay Schedule:Day Name
  IS_Res_Blinds_Winter Day Schedule - Sun, !- CustomDay1 Schedule:Day Name
  IS_Res_Blinds_Winter Day Schedule - Sun; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  IS_RES_Equipment Week Schedule,         !- Name
  IS_RES_Equipment Day Schedule - Sun,    !- Sunday Schedule:Day Name
  IS_RES_Equipment Day Schedule - Sun,    !- Monday Schedule:Day Name
  IS_RES_Equipment Day Schedule - Sun,    !- Tuesday Schedule:Day Name
  IS_RES_Equipment Day Schedule - Sun,    !- Wednesday Schedule:Day Name
  IS_RES_Equipment Day Schedule - Sun,    !- Thursday Schedule:Day Name
  IS_RES_Equipment Day Schedule - Sun,    !- Friday Schedule:Day Name
  IS_RES_Equipment Day Schedule - Sun,    !- Saturday Schedule:Day Name
  IS_RES_Equipment Day Schedule - Sun,    !- Holiday Schedule:Day Name
  IS_RES_Equipment Day Schedule - Sun,    !- SummerDesignDay Schedule:Day Name
  IS_RES_Equipment Day Schedule - Sun,    !- WinterDesignDay Schedule:Day Name
  IS_RES_Equipment Day Schedule - Sun,    !- CustomDay1 Schedule:Day Name
  IS_RES_Equipment Day Schedule - Sun;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  IS_Res_Infiltration Week Schedule,      !- Name
  IS_Res_Infiltration Day Schedule - Constant, !- Sunday Schedule:Day Name
  IS_Res_Infiltration Day Schedule - Constant, !- Monday Schedule:Day Name
  IS_Res_Infiltration Day Schedule - Constant, !- Tuesday Schedule:Day Name
  IS_Res_Infiltration Day Schedule - Constant, !- Wednesday Schedule:Day Name
  IS_Res_Infiltration Day Schedule - Constant, !- Thursday Schedule:Day Name
  IS_Res_Infiltration Day Schedule - Constant, !- Friday Schedule:Day Name
  IS_Res_Infiltration Day Schedule - Constant, !- Saturday Schedule:Day Name
  IS_Res_Infiltration Day Schedule - Constant, !- Holiday Schedule:Day Name
  IS_Res_Infiltration Day Schedule - Constant, !- SummerDesignDay Schedule:Day Name
  IS_Res_Infiltration Day Schedule - Constant, !- WinterDesignDay Schedule:Day Name
  IS_Res_Infiltration Day Schedule - Constant, !- CustomDay1 Schedule:Day Name
  IS_Res_Infiltration Day Schedule - Constant; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  IS_Res_Lights_NE_E Week Schedule,       !- Name
  IS_Res_Lights_NE_E Day Schedule - Sun,  !- Sunday Schedule:Day Name
  IS_Res_Lights_NE_E Day Schedule - Sun,  !- Monday Schedule:Day Name
  IS_Res_Lights_NE_E Day Schedule - Sun,  !- Tuesday Schedule:Day Name
  IS_Res_Lights_NE_E Day Schedule - Sun,  !- Wednesday Schedule:Day Name
  IS_Res_Lights_NE_E Day Schedule - Sun,  !- Thursday Schedule:Day Name
  IS_Res_Lights_NE_E Day Schedule - Sun,  !- Friday Schedule:Day Name
  IS_Res_Lights_NE_E Day Schedule - Sun,  !- Saturday Schedule:Day Name
  IS_Res_Lights_NE_E Day Schedule - Sun,  !- Holiday Schedule:Day Name
  IS_Res_Lights_NE_E Day Schedule - Sun,  !- SummerDesignDay Schedule:Day Name
  IS_Res_Lights_NE_E Day Schedule - Sun,  !- WinterDesignDay Schedule:Day Name
  IS_Res_Lights_NE_E Day Schedule - Sun,  !- CustomDay1 Schedule:Day Name
  IS_Res_Lights_NE_E Day Schedule - Sun;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  IS_Res_People_ACT Week Schedule,        !- Name
  IS_Res_People_ACT Day Schedule - Sun,   !- Sunday Schedule:Day Name
  IS_Res_People_ACT Day Schedule - Sun,   !- Monday Schedule:Day Name
  IS_Res_People_ACT Day Schedule - Sun,   !- Tuesday Schedule:Day Name
  IS_Res_People_ACT Day Schedule - Sun,   !- Wednesday Schedule:Day Name
  IS_Res_People_ACT Day Schedule - Sun,   !- Thursday Schedule:Day Name
  IS_Res_People_ACT Day Schedule - Sun,   !- Friday Schedule:Day Name
  IS_Res_People_ACT Day Schedule - Sun,   !- Saturday Schedule:Day Name
  IS_Res_People_ACT Day Schedule - Sun,   !- Holiday Schedule:Day Name
  IS_Res_People_ACT Day Schedule - Sun,   !- SummerDesignDay Schedule:Day Name
  IS_Res_People_ACT Day Schedule - Sun,   !- WinterDesignDay Schedule:Day Name
  IS_Res_People_ACT Day Schedule - Sun,   !- CustomDay1 Schedule:Day Name
  IS_Res_People_ACT Day Schedule - Sun;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {28c29561-b365-4a14-8672-9021b01eb02f}, !- Name
  Medium Office Activity Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Monday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Friday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Saturday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {2f904850-a863-4ee8-bc0d-29bfee0f8749}, !- Name
  Medium Office Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {6e8d415d-8fa0-48d6-ac4d-d47d8b98405b}, !- Name
  Medium Office Bldg Equip Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {cc8d6e51-368d-451a-9b6a-4139d773ba0e}, !- Name
  Medium Office Bldg Occ Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {ff233f80-dcaf-4b18-966b-1bf7394c094d}, !- Name
  Medium Office Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  IS_RES_ALWAYS_OFF,                      !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  IS_Res_Always_off Week Schedule,        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  IS_RES_BLINDS,                          !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  IS_Res_Blinds_Winter Week Schedule,     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  3,                                      !- End Month 1
  31,                                     !- End Day 1
  IS_Res_Blinds_Summer Week Schedule,     !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  1,                                      !- Start Day 2
  11,                                     !- End Month 2
  30,                                     !- End Day 2
  IS_Res_Blinds_Winter Week Schedule,     !- Schedule:Week Name 3
  12,                                     !- Start Month 3
  1,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Year,
  IS_RES_EQUIPMENT,                       !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  IS_RES_Equipment Week Schedule,         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  IS_RES_INFILTRATION,                    !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  IS_Res_Infiltration Week Schedule,      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  IS_RES_LIGHTS_NE_E,                     !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  IS_Res_Lights_NE_E Week Schedule,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  IS_RES_PEOPLE_ACT,                      !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  IS_Res_People_ACT Week Schedule,        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Medium Office Activity,                 !- Name
  Schedule Type Limits 7,                 !- Schedule Type Limits Name
  Schedule:Week:Daily {28c29561-b365-4a14-8672-9021b01eb02f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Medium Office Bldg Equip,               !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  Schedule:Week:Daily {6e8d415d-8fa0-48d6-ac4d-d47d8b98405b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {2f904850-a863-4ee8-bc0d-29bfee0f8749}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Medium Office Bldg Occ,                 !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  Schedule:Week:Daily {cc8d6e51-368d-451a-9b6a-4139d773ba0e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {ff233f80-dcaf-4b18-966b-1bf7394c094d}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Constant,
  Always On Discrete,                     !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

Site:Location,
  Tel Aviv-Bet Dagan	ISR,                 !- Name
  32,                                     !- Latitude {deg}
  34.82,                                  !- Longitude {deg}
  2,                                      !- Time Zone {hr}
  35;                                     !- Elevation {m}

SizingPeriod:DesignDay,
  Ann Clg .4% Condns DB=>MWB,             !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.5,                                   !- Maximum Dry-Bulb Temperature {C}
  11.03,                                  !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.92,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100942,                                 !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  259,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.2;                                    !- Sky Clearness

SizingPeriod:DesignDay,
  Ann Clg .4% Condns DP=>MDB,             !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  24.5,                                   !- Maximum Dry-Bulb Temperature {C}
  11.03,                                  !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  23.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100942,                                 !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  259,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.2;                                    !- Sky Clearness

SizingPeriod:DesignDay,
  Ann Clg .4% Condns Enth=>MDB,           !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.5,                                   !- Maximum Dry-Bulb Temperature {C}
  11.03,                                  !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  75935,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100942,                                 !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  259,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.2;                                    !- Sky Clearness

SizingPeriod:DesignDay,
  Ann Clg .4% Condns WB=>MDB,             !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  32.8,                                   !- Maximum Dry-Bulb Temperature {C}
  11.03,                                  !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  25.028,                                 !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100942,                                 !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  259,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.2;                                    !- Sky Clearness

SizingPeriod:DesignDay,
  Ann Htg 99.6% Condns DB,                !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  3,                                      !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  3,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100942,                                 !- Barometric Pressure {Pa}
  2.6,                                    !- Wind Speed {m/s}
  95,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  Ann Htg Wind 99.6% Condns WS=>MCDB,     !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  11.5,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  11.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100942,                                 !- Barometric Pressure {Pa}
  8.2,                                    !- Wind Speed {m/s}
  95,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  Ann Hum_n 99.6% Condns DP=>MCDB,        !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -0.4,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -1.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100942,                                 !- Barometric Pressure {Pa}
  2.6,                                    !- Wind Speed {m/s}
  95,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  Office:Corridor:Core_1_Floor_0,         !- Name
  Core_1_Floor_0,                         !- Zone Name 1
  Core_1_Floor_1,                         !- Zone Name 2
  Core_1_Floor_10,                        !- Zone Name 3
  Core_1_Floor_11,                        !- Zone Name 4
  Core_1_Floor_12,                        !- Zone Name 5
  Core_1_Floor_13,                        !- Zone Name 6
  Core_1_Floor_14,                        !- Zone Name 7
  Core_1_Floor_15,                        !- Zone Name 8
  Core_1_Floor_16,                        !- Zone Name 9
  Core_1_Floor_17,                        !- Zone Name 10
  Core_1_Floor_18,                        !- Zone Name 11
  Core_1_Floor_19,                        !- Zone Name 12
  Core_1_Floor_2,                         !- Zone Name 13
  Core_1_Floor_20,                        !- Zone Name 14
  Core_1_Floor_21,                        !- Zone Name 15
  Core_1_Floor_22,                        !- Zone Name 16
  Core_1_Floor_23,                        !- Zone Name 17
  Core_1_Floor_24,                        !- Zone Name 18
  Core_1_Floor_25,                        !- Zone Name 19
  Core_1_Floor_26,                        !- Zone Name 20
  Core_1_Floor_27,                        !- Zone Name 21
  Core_1_Floor_28,                        !- Zone Name 22
  Core_1_Floor_29,                        !- Zone Name 23
  Core_1_Floor_3,                         !- Zone Name 24
  Core_1_Floor_4,                         !- Zone Name 25
  Core_1_Floor_5,                         !- Zone Name 26
  Core_1_Floor_6,                         !- Zone Name 27
  Core_1_Floor_7,                         !- Zone Name 28
  Core_1_Floor_8,                         !- Zone Name 29
  Core_1_Floor_9;                         !- Zone Name 30

ZoneInfiltration:DesignFlowRate,
  Space Infiltration Design Flow Rate 2,  !- Name
  Office:Corridor:Core_1_Floor_0,         !- Zone or ZoneList Name
  IS_RES_INFILTRATION,                    !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00249999999999996,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  Office:OpenOffice:Apartment_1_Floor_0,  !- Name
  Apartment_1_Floor_0,                    !- Zone Name 1
  Apartment_1_Floor_1,                    !- Zone Name 2
  Apartment_1_Floor_10,                   !- Zone Name 3
  Apartment_1_Floor_11,                   !- Zone Name 4
  Apartment_1_Floor_12,                   !- Zone Name 5
  Apartment_1_Floor_13,                   !- Zone Name 6
  Apartment_1_Floor_14,                   !- Zone Name 7
  Apartment_1_Floor_15,                   !- Zone Name 8
  Apartment_1_Floor_16,                   !- Zone Name 9
  Apartment_1_Floor_17,                   !- Zone Name 10
  Apartment_1_Floor_18,                   !- Zone Name 11
  Apartment_1_Floor_19,                   !- Zone Name 12
  Apartment_1_Floor_2,                    !- Zone Name 13
  Apartment_1_Floor_20,                   !- Zone Name 14
  Apartment_1_Floor_21,                   !- Zone Name 15
  Apartment_1_Floor_22,                   !- Zone Name 16
  Apartment_1_Floor_23,                   !- Zone Name 17
  Apartment_1_Floor_24,                   !- Zone Name 18
  Apartment_1_Floor_25,                   !- Zone Name 19
  Apartment_1_Floor_26,                   !- Zone Name 20
  Apartment_1_Floor_27,                   !- Zone Name 21
  Apartment_1_Floor_28,                   !- Zone Name 22
  Apartment_1_Floor_29,                   !- Zone Name 23
  Apartment_1_Floor_3,                    !- Zone Name 24
  Apartment_1_Floor_4,                    !- Zone Name 25
  Apartment_1_Floor_5,                    !- Zone Name 26
  Apartment_1_Floor_6,                    !- Zone Name 27
  Apartment_1_Floor_7,                    !- Zone Name 28
  Apartment_1_Floor_8,                    !- Zone Name 29
  Apartment_1_Floor_9,                    !- Zone Name 30
  Apartment_2_Floor_0,                    !- Zone Name 31
  Apartment_2_Floor_1,                    !- Zone Name 32
  Apartment_2_Floor_10,                   !- Zone Name 33
  Apartment_2_Floor_11,                   !- Zone Name 34
  Apartment_2_Floor_12,                   !- Zone Name 35
  Apartment_2_Floor_13,                   !- Zone Name 36
  Apartment_2_Floor_14,                   !- Zone Name 37
  Apartment_2_Floor_15,                   !- Zone Name 38
  Apartment_2_Floor_16,                   !- Zone Name 39
  Apartment_2_Floor_17,                   !- Zone Name 40
  Apartment_2_Floor_18,                   !- Zone Name 41
  Apartment_2_Floor_19,                   !- Zone Name 42
  Apartment_2_Floor_2,                    !- Zone Name 43
  Apartment_2_Floor_20,                   !- Zone Name 44
  Apartment_2_Floor_21,                   !- Zone Name 45
  Apartment_2_Floor_22,                   !- Zone Name 46
  Apartment_2_Floor_23,                   !- Zone Name 47
  Apartment_2_Floor_24,                   !- Zone Name 48
  Apartment_2_Floor_25,                   !- Zone Name 49
  Apartment_2_Floor_26,                   !- Zone Name 50
  Apartment_2_Floor_27,                   !- Zone Name 51
  Apartment_2_Floor_28,                   !- Zone Name 52
  Apartment_2_Floor_29,                   !- Zone Name 53
  Apartment_2_Floor_3,                    !- Zone Name 54
  Apartment_2_Floor_4,                    !- Zone Name 55
  Apartment_2_Floor_5,                    !- Zone Name 56
  Apartment_2_Floor_6,                    !- Zone Name 57
  Apartment_2_Floor_7,                    !- Zone Name 58
  Apartment_2_Floor_8,                    !- Zone Name 59
  Apartment_2_Floor_9,                    !- Zone Name 60
  Apartment_3_Floor_0,                    !- Zone Name 61
  Apartment_3_Floor_1,                    !- Zone Name 62
  Apartment_3_Floor_10,                   !- Zone Name 63
  Apartment_3_Floor_11,                   !- Zone Name 64
  Apartment_3_Floor_12,                   !- Zone Name 65
  Apartment_3_Floor_13,                   !- Zone Name 66
  Apartment_3_Floor_14,                   !- Zone Name 67
  Apartment_3_Floor_15,                   !- Zone Name 68
  Apartment_3_Floor_16,                   !- Zone Name 69
  Apartment_3_Floor_17,                   !- Zone Name 70
  Apartment_3_Floor_18,                   !- Zone Name 71
  Apartment_3_Floor_19,                   !- Zone Name 72
  Apartment_3_Floor_2,                    !- Zone Name 73
  Apartment_3_Floor_20,                   !- Zone Name 74
  Apartment_3_Floor_21,                   !- Zone Name 75
  Apartment_3_Floor_22,                   !- Zone Name 76
  Apartment_3_Floor_23,                   !- Zone Name 77
  Apartment_3_Floor_24,                   !- Zone Name 78
  Apartment_3_Floor_25,                   !- Zone Name 79
  Apartment_3_Floor_26,                   !- Zone Name 80
  Apartment_3_Floor_27,                   !- Zone Name 81
  Apartment_3_Floor_28,                   !- Zone Name 82
  Apartment_3_Floor_29,                   !- Zone Name 83
  Apartment_3_Floor_3,                    !- Zone Name 84
  Apartment_3_Floor_4,                    !- Zone Name 85
  Apartment_3_Floor_5,                    !- Zone Name 86
  Apartment_3_Floor_6,                    !- Zone Name 87
  Apartment_3_Floor_7,                    !- Zone Name 88
  Apartment_3_Floor_8,                    !- Zone Name 89
  Apartment_3_Floor_9,                    !- Zone Name 90
  Apartment_4_Floor_0,                    !- Zone Name 91
  Apartment_4_Floor_1,                    !- Zone Name 92
  Apartment_4_Floor_10,                   !- Zone Name 93
  Apartment_4_Floor_11,                   !- Zone Name 94
  Apartment_4_Floor_12,                   !- Zone Name 95
  Apartment_4_Floor_13,                   !- Zone Name 96
  Apartment_4_Floor_14,                   !- Zone Name 97
  Apartment_4_Floor_15,                   !- Zone Name 98
  Apartment_4_Floor_16,                   !- Zone Name 99
  Apartment_4_Floor_17,                   !- Zone Name 100
  Apartment_4_Floor_18,                   !- Zone Name 101
  Apartment_4_Floor_19,                   !- Zone Name 102
  Apartment_4_Floor_2,                    !- Zone Name 103
  Apartment_4_Floor_20,                   !- Zone Name 104
  Apartment_4_Floor_21,                   !- Zone Name 105
  Apartment_4_Floor_22,                   !- Zone Name 106
  Apartment_4_Floor_23,                   !- Zone Name 107
  Apartment_4_Floor_24,                   !- Zone Name 108
  Apartment_4_Floor_25,                   !- Zone Name 109
  Apartment_4_Floor_26,                   !- Zone Name 110
  Apartment_4_Floor_27,                   !- Zone Name 111
  Apartment_4_Floor_28,                   !- Zone Name 112
  Apartment_4_Floor_29,                   !- Zone Name 113
  Apartment_4_Floor_3,                    !- Zone Name 114
  Apartment_4_Floor_4,                    !- Zone Name 115
  Apartment_4_Floor_5,                    !- Zone Name 116
  Apartment_4_Floor_6,                    !- Zone Name 117
  Apartment_4_Floor_7,                    !- Zone Name 118
  Apartment_4_Floor_8,                    !- Zone Name 119
  Apartment_4_Floor_9;                    !- Zone Name 120

Lights,
  Office:OpenOffice:Apartment_1_Floor_0_LightsObject, !- Name
  Office:OpenOffice:Apartment_1_Floor_0,  !- Zone or ZoneList Name
  IS_RES_LIGHTS_NE_E,                     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Office:OpenOffice:Apartment_1_Floor_0_PeopleObject, !- Name
  Office:OpenOffice:Apartment_1_Floor_0,  !- Zone or ZoneList Name
  IS_RES_OCCUPANCY,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.04,                                   !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  IS_RES_PEOPLE_ACT;                      !- Activity Level Schedule Name

ElectricEquipment,
  Apartment_1_Floor_0_ElectricEquipmentObject, !- Name
  Office:OpenOffice:Apartment_1_Floor_0,  !- Zone or ZoneList Name
  IS_RES_EQUIPMENT,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.09955,                                !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ElectricEquipment;                      !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Space Infiltration Design Flow Rate 1,  !- Name
  Office:OpenOffice:Apartment_1_Floor_0,  !- Zone or ZoneList Name
  IS_RES_INFILTRATION,                    !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000833333333333358,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Energy, !- Variable Name
  annual;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Fan Electric Energy,                    !- Variable Name
  annual;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Tower Fan Electric Energy,      !- Variable Name
  annual;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ventilation Fan Electric Energy,   !- Variable Name
  annual;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Lights Electric Energy,            !- Variable Name
  annual;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Electric Equipment Electric Energy, !- Variable Name
  annual;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Earth Tube Fan Electric Energy,         !- Variable Name
  annual;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Pump Electric Energy,                   !- Variable Name
  annual;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone VRF Air Terminal Cooling Electric Energy, !- Variable Name
  annual;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone VRF Air Terminal Heating Electric Energy, !- Variable Name
  annual;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  VRF Heat Pump Cooling Electric Energy,  !- Variable Name
  annual;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Total Heating Energy, !- Variable Name
  annual;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  VRF Heat Pump Heating Electric Energy,  !- Variable Name
  annual;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Chiller Heater System Cooling Electric Energy, !- Variable Name
  annual;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Chiller Heater System Heating Electric Energy, !- Variable Name
  annual;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Electric Energy,           !- Variable Name
  annual;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Chiller Electric Energy,                !- Variable Name
  annual;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Boiler Gas Energy,                      !- Variable Name
  annual;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil Total Heating Energy,      !- Variable Name
  annual;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil Gas Energy,                !- Variable Name
  annual;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil Electric Energy,           !- Variable Name
  annual;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Humidifier Electric Energy,             !- Variable Name
  annual;                                 !- Reporting Frequency

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

OutputControl:Table:Style,
  CommaAndHTML;                           !- Column Separator


Output:Surfaces:List,
	Details;                 !- Report Type
