
Version,
  9.1,                                    !- Version Identifier
  Theoretical Residential Building,       !- Model Title
  Abraham Yezioro and Elie Medioni,       !- Authors
  Tel Aviv Center;                        !- Location

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- LCC Price Escalation Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- LCC Price Escalation Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- LCC Price Escalation Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- LCC Price Escalation Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  shdSurface_0_0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1264.47692871094, -598.30517578125, 18.3299999237061, !- X,Y,Z Vertex 1 {m}
  1264.47692871094, -598.30517578125, 0,  !- X,Y,Z Vertex 2 {m}
  1261.41711425781, -573.459533691406, 0, !- X,Y,Z Vertex 3 {m}
  1261.41711425781, -573.459533691406, 18.3299999237061; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_100_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1162.63171386719, -626.536071777344, 15.0900001525879, !- X,Y,Z Vertex 1 {m}
  1162.63171386719, -626.536071777344, 0, !- X,Y,Z Vertex 2 {m}
  1165.86218261719, -649.171936035156, 0, !- X,Y,Z Vertex 3 {m}
  1165.86218261719, -649.171936035156, 15.0900001525879; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_101_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1242.56872558594, -726.416198730469, 21.3299999237061, !- X,Y,Z Vertex 1 {m}
  1242.56872558594, -726.416198730469, 0, !- X,Y,Z Vertex 2 {m}
  1244.12194824219, -750.388732910156, 0, !- X,Y,Z Vertex 3 {m}
  1244.12194824219, -750.388732910156, 21.3299999237061; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_102_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1353.98559570313, -634.168640136719, 20.2999992370605, !- X,Y,Z Vertex 1 {m}
  1353.98559570313, -634.168640136719, 0, !- X,Y,Z Vertex 2 {m}
  1357.02026367188, -661.443359375, 0,    !- X,Y,Z Vertex 3 {m}
  1357.02026367188, -661.443359375, 20.2999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_103_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1306.77380371094, -683.521667480469, 24.9500007629395, !- X,Y,Z Vertex 1 {m}
  1306.77380371094, -683.521667480469, 0, !- X,Y,Z Vertex 2 {m}
  1307.71862792969, -696.525390625, 0,    !- X,Y,Z Vertex 3 {m}
  1307.71862792969, -696.525390625, 24.9500007629395; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_104_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1266.67651367188, -748.924499511719, 21.3299999237061, !- X,Y,Z Vertex 1 {m}
  1266.67651367188, -748.924499511719, 0, !- X,Y,Z Vertex 2 {m}
  1265.11401367188, -724.963195800781, 0, !- X,Y,Z Vertex 3 {m}
  1265.11401367188, -724.963195800781, 21.3299999237061; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_105_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1374.19738769531, -675.528198242188, 20.2900009155273, !- X,Y,Z Vertex 1 {m}
  1374.19738769531, -675.528198242188, 0, !- X,Y,Z Vertex 2 {m}
  1379.31530761719, -720.622741699219, 0, !- X,Y,Z Vertex 3 {m}
  1379.31530761719, -720.622741699219, 20.2900009155273; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_106_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1289.65466308594, -702.239624023438, 23.3199996948242, !- X,Y,Z Vertex 1 {m}
  1289.65466308594, -702.239624023438, 0, !- X,Y,Z Vertex 2 {m}
  1303.07080078125, -700.939331054688, 0, !- X,Y,Z Vertex 3 {m}
  1303.07080078125, -700.939331054688, 23.3199996948242; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_107_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1290.94616699219, -714.516723632813, 25.9400005340576, !- X,Y,Z Vertex 1 {m}
  1290.94616699219, -714.516723632813, 0, !- X,Y,Z Vertex 2 {m}
  1292.33154296875, -731.838073730469, 0, !- X,Y,Z Vertex 3 {m}
  1292.33154296875, -731.838073730469, 25.9400005340576; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_108_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1305.89501953125, -631.591369628906, 13.8699998855591, !- X,Y,Z Vertex 1 {m}
  1305.89501953125, -631.591369628906, 0, !- X,Y,Z Vertex 2 {m}
  1319.87377929688, -630.059814453125, 0, !- X,Y,Z Vertex 3 {m}
  1319.87377929688, -630.059814453125, 13.8699998855591; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_109_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1292.99645996094, -524.457092285156, 22.1299991607666, !- X,Y,Z Vertex 1 {m}
  1292.99645996094, -524.457092285156, 0, !- X,Y,Z Vertex 2 {m}
  1270.03759765625, -525.994750976563, 0, !- X,Y,Z Vertex 3 {m}
  1270.03759765625, -525.994750976563, 22.1299991607666; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_10_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1214.93920898438, -618.707702636719, 25.7999992370605, !- X,Y,Z Vertex 1 {m}
  1214.93920898438, -618.707702636719, 0, !- X,Y,Z Vertex 2 {m}
  1217.31286621094, -642.622131347656, 0, !- X,Y,Z Vertex 3 {m}
  1217.31286621094, -642.622131347656, 25.7999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_110_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1317.35144042969, -607.434326171875, 13.8699998855591, !- X,Y,Z Vertex 1 {m}
  1317.35144042969, -607.434326171875, 0, !- X,Y,Z Vertex 2 {m}
  1303.38232421875, -608.976745605469, 0, !- X,Y,Z Vertex 3 {m}
  1303.38232421875, -608.976745605469, 13.8699998855591; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_111_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1269.4296875, -522.966247558594, 22.4400005340576, !- X,Y,Z Vertex 1 {m}
  1269.4296875, -522.966247558594, 0,     !- X,Y,Z Vertex 2 {m}
  1291.79553222656, -520.972778320313, 0, !- X,Y,Z Vertex 3 {m}
  1291.79553222656, -520.972778320313, 22.4400005340576; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_112_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1272.71948242188, -542.362854003906, 25.7399997711182, !- X,Y,Z Vertex 1 {m}
  1272.71948242188, -542.362854003906, 0, !- X,Y,Z Vertex 2 {m}
  1273.81298828125, -553.534301757813, 0, !- X,Y,Z Vertex 3 {m}
  1273.81298828125, -553.534301757813, 25.7399997711182; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_113_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1144.48059082031, -566.610473632813, 23.8899993896484, !- X,Y,Z Vertex 1 {m}
  1144.48059082031, -566.610473632813, 0, !- X,Y,Z Vertex 2 {m}
  1169.04956054688, -564.780090332031, 0, !- X,Y,Z Vertex 3 {m}
  1169.04956054688, -564.780090332031, 23.8899993896484; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_114_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1168.21081542969, -553.593322753906, 23.8899993896484, !- X,Y,Z Vertex 1 {m}
  1168.21081542969, -553.593322753906, 0, !- X,Y,Z Vertex 2 {m}
  1143.64196777344, -555.423767089844, 0, !- X,Y,Z Vertex 3 {m}
  1143.64196777344, -555.423767089844, 23.8899993896484; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_115_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1142.42541503906, -546.483459472656, 24.1000003814697, !- X,Y,Z Vertex 1 {m}
  1142.42541503906, -546.483459472656, 0, !- X,Y,Z Vertex 2 {m}
  1169.076171875, -543.220886230469, 0,   !- X,Y,Z Vertex 3 {m}
  1169.076171875, -543.220886230469, 24.1000003814697; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_116_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1149.333984375, -598.767639160156, 18.2000007629395, !- X,Y,Z Vertex 1 {m}
  1149.333984375, -598.767639160156, 0,   !- X,Y,Z Vertex 2 {m}
  1172.47082519531, -596.561889648438, 0, !- X,Y,Z Vertex 3 {m}
  1172.47082519531, -596.561889648438, 18.2000007629395; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_117_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1171.14331054688, -582.6884765625, 18.2000007629395, !- X,Y,Z Vertex 1 {m}
  1171.14331054688, -582.6884765625, 0,   !- X,Y,Z Vertex 2 {m}
  1147.9970703125, -584.894348144531, 0,  !- X,Y,Z Vertex 3 {m}
  1147.9970703125, -584.894348144531, 18.2000007629395; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_118_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1173.04455566406, -599.247131347656, 16.0100002288818, !- X,Y,Z Vertex 1 {m}
  1173.04455566406, -599.247131347656, 0, !- X,Y,Z Vertex 2 {m}
  1150.10266113281, -601.25, 0,           !- X,Y,Z Vertex 3 {m}
  1150.10266113281, -601.25, 16.0100002288818; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_119_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1151.08251953125, -612.412170410156, 16.0100002288818, !- X,Y,Z Vertex 1 {m}
  1151.08251953125, -612.412170410156, 0, !- X,Y,Z Vertex 2 {m}
  1174.0244140625, -610.409362792969, 0,  !- X,Y,Z Vertex 3 {m}
  1174.0244140625, -610.409362792969, 16.0100002288818; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_11_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1288.27697753906, -609.773010253906, 26.1700000762939, !- X,Y,Z Vertex 1 {m}
  1288.27697753906, -609.773010253906, 0, !- X,Y,Z Vertex 2 {m}
  1274.46716308594, -610.669555664063, 0, !- X,Y,Z Vertex 3 {m}
  1274.46716308594, -610.669555664063, 26.1700000762939; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_12_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1289.96887207031, -635.817016601563, 26.1700000762939, !- X,Y,Z Vertex 1 {m}
  1289.96887207031, -635.817016601563, 0, !- X,Y,Z Vertex 2 {m}
  1288.27697753906, -609.773010253906, 0, !- X,Y,Z Vertex 3 {m}
  1288.27697753906, -609.773010253906, 26.1700000762939; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_13_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1276.15893554688, -636.713562011719, 26.1700000762939, !- X,Y,Z Vertex 1 {m}
  1276.15893554688, -636.713562011719, 0, !- X,Y,Z Vertex 2 {m}
  1289.96887207031, -635.817016601563, 0, !- X,Y,Z Vertex 3 {m}
  1289.96887207031, -635.817016601563, 26.1700000762939; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_14_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1274.46716308594, -610.669555664063, 26.1700000762939, !- X,Y,Z Vertex 1 {m}
  1274.46716308594, -610.669555664063, 0, !- X,Y,Z Vertex 2 {m}
  1276.15893554688, -636.713562011719, 0, !- X,Y,Z Vertex 3 {m}
  1276.15893554688, -636.713562011719, 26.1700000762939; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_15_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1302.20495605469, -632.850830078125, 21.1599998474121, !- X,Y,Z Vertex 1 {m}
  1302.20495605469, -632.850830078125, 0, !- X,Y,Z Vertex 2 {m}
  1299.68371582031, -610.857421875, 0,    !- X,Y,Z Vertex 3 {m}
  1299.68371582031, -610.857421875, 21.1599998474121; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_16_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1305.20739746094, -644.666748046875, 21.4400005340576, !- X,Y,Z Vertex 1 {m}
  1305.20739746094, -644.666748046875, 0, !- X,Y,Z Vertex 2 {m}
  1306.82385253906, -667.895202636719, 0, !- X,Y,Z Vertex 3 {m}
  1306.82385253906, -667.895202636719, 21.4400005340576; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_17_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1300.68310546875, -668.308471679688, 25.8799991607666, !- X,Y,Z Vertex 1 {m}
  1300.68310546875, -668.308471679688, 0, !- X,Y,Z Vertex 2 {m}
  1299.35339355469, -644.15478515625, 0,  !- X,Y,Z Vertex 3 {m}
  1299.35339355469, -644.15478515625, 25.8799991607666; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_18_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1284.59765625, -644.401794433594, 25.8799991607666, !- X,Y,Z Vertex 1 {m}
  1284.59765625, -644.401794433594, 0,    !- X,Y,Z Vertex 2 {m}
  1286.541015625, -668.545227050781, 0,   !- X,Y,Z Vertex 3 {m}
  1286.541015625, -668.545227050781, 25.8799991607666; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_19_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1195.41674804688, -672.143798828125, 22.7000007629395, !- X,Y,Z Vertex 1 {m}
  1195.41674804688, -672.143798828125, 0, !- X,Y,Z Vertex 2 {m}
  1244.30053710938, -671.325927734375, 0, !- X,Y,Z Vertex 3 {m}
  1244.30053710938, -671.325927734375, 22.7000007629395; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_1_0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1250.68322753906, -574.770385742188, 18.3299999237061, !- X,Y,Z Vertex 1 {m}
  1250.68322753906, -574.770385742188, 0, !- X,Y,Z Vertex 2 {m}
  1253.74304199219, -599.615966796875, 0, !- X,Y,Z Vertex 3 {m}
  1253.74304199219, -599.615966796875, 18.3299999237061; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_20_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1181.74365234375, -750.101501464844, 19.4200000762939, !- X,Y,Z Vertex 1 {m}
  1181.74365234375, -750.101501464844, 0, !- X,Y,Z Vertex 2 {m}
  1174.60974121094, -683.792419433594, 0, !- X,Y,Z Vertex 3 {m}
  1174.60974121094, -683.792419433594, 19.4200000762939; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_21_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1261.41711425781, -573.459533691406, 18.3299999237061, !- X,Y,Z Vertex 1 {m}
  1261.41711425781, -573.459533691406, 0, !- X,Y,Z Vertex 2 {m}
  1250.68322753906, -574.770385742188, 0, !- X,Y,Z Vertex 3 {m}
  1250.68322753906, -574.770385742188, 18.3299999237061; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_22_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1253.74304199219, -599.615966796875, 18.3299999237061, !- X,Y,Z Vertex 1 {m}
  1253.74304199219, -599.615966796875, 0, !- X,Y,Z Vertex 2 {m}
  1264.47692871094, -598.30517578125, 0,  !- X,Y,Z Vertex 3 {m}
  1264.47692871094, -598.30517578125, 18.3299999237061; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_23_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1200.056640625, -581.45068359375, 21.3500003814697, !- X,Y,Z Vertex 1 {m}
  1200.056640625, -581.45068359375, 0,    !- X,Y,Z Vertex 2 {m}
  1186.56127929688, -582.519287109375, 0, !- X,Y,Z Vertex 3 {m}
  1186.56127929688, -582.519287109375, 21.3500003814697; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_24_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1188.61486816406, -608.191284179688, 21.3500003814697, !- X,Y,Z Vertex 1 {m}
  1188.61486816406, -608.191284179688, 0, !- X,Y,Z Vertex 2 {m}
  1202.11950683594, -607.111450195313, 0, !- X,Y,Z Vertex 3 {m}
  1202.11950683594, -607.111450195313, 21.3500003814697; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_25_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1186.56127929688, -582.519287109375, 21.3500003814697, !- X,Y,Z Vertex 1 {m}
  1186.56127929688, -582.519287109375, 0, !- X,Y,Z Vertex 2 {m}
  1188.61486816406, -608.191284179688, 0, !- X,Y,Z Vertex 3 {m}
  1188.61486816406, -608.191284179688, 21.3500003814697; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_26_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1200.50939941406, -578.038513183594, 21.4599990844727, !- X,Y,Z Vertex 1 {m}
  1200.50939941406, -578.038513183594, 0, !- X,Y,Z Vertex 2 {m}
  1198.38818359375, -548.330932617188, 0, !- X,Y,Z Vertex 3 {m}
  1198.38818359375, -548.330932617188, 21.4599990844727; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_27_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1185.09753417969, -579.128112792969, 21.4599990844727, !- X,Y,Z Vertex 1 {m}
  1185.09753417969, -579.128112792969, 0, !- X,Y,Z Vertex 2 {m}
  1200.50939941406, -578.038513183594, 0, !- X,Y,Z Vertex 3 {m}
  1200.50939941406, -578.038513183594, 21.4599990844727; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_28_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1182.97631835938, -549.420532226563, 21.4599990844727, !- X,Y,Z Vertex 1 {m}
  1182.97631835938, -549.420532226563, 0, !- X,Y,Z Vertex 2 {m}
  1185.09753417969, -579.128112792969, 0, !- X,Y,Z Vertex 3 {m}
  1185.09753417969, -579.128112792969, 21.4599990844727; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_29_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1247.8251953125, -578.355834960938, 21.6800003051758, !- X,Y,Z Vertex 1 {m}
  1247.8251953125, -578.355834960938, 0,  !- X,Y,Z Vertex 2 {m}
  1236.7744140625, -579.350341796875, 0,  !- X,Y,Z Vertex 3 {m}
  1236.7744140625, -579.350341796875, 21.6800003051758; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_2_0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1202.11950683594, -607.111450195313, 21.3500003814697, !- X,Y,Z Vertex 1 {m}
  1202.11950683594, -607.111450195313, 0, !- X,Y,Z Vertex 2 {m}
  1200.056640625, -581.45068359375, 0,    !- X,Y,Z Vertex 3 {m}
  1200.056640625, -581.45068359375, 21.3500003814697; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_30_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1238.93811035156, -603.124145507813, 21.6800003051758, !- X,Y,Z Vertex 1 {m}
  1238.93811035156, -603.124145507813, 0, !- X,Y,Z Vertex 2 {m}
  1249.99841308594, -602.129455566406, 0, !- X,Y,Z Vertex 3 {m}
  1249.99841308594, -602.129455566406, 21.6800003051758; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_31_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1236.12524414063, -568.204772949219, 26.5599994659424, !- X,Y,Z Vertex 1 {m}
  1236.12524414063, -568.204772949219, 0, !- X,Y,Z Vertex 2 {m}
  1247.09606933594, -566.945495605469, 0, !- X,Y,Z Vertex 3 {m}
  1247.09606933594, -566.945495605469, 26.5599994659424; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_32_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1261.87561035156, -563.049560546875, 14.6099996566772, !- X,Y,Z Vertex 1 {m}
  1261.87561035156, -563.049560546875, 0, !- X,Y,Z Vertex 2 {m}
  1259.01062011719, -538.001098632813, 0, !- X,Y,Z Vertex 3 {m}
  1259.01062011719, -538.001098632813, 14.6099996566772; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_33_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1248.19995117188, -539.235534667969, 14.6099996566772, !- X,Y,Z Vertex 1 {m}
  1248.19995117188, -539.235534667969, 0, !- X,Y,Z Vertex 2 {m}
  1251.06469726563, -564.27294921875, 0,  !- X,Y,Z Vertex 3 {m}
  1251.06469726563, -564.27294921875, 14.6099996566772; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_34_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1293.98876953125, -540.299011230469, 25.7399997711182, !- X,Y,Z Vertex 1 {m}
  1293.98876953125, -540.299011230469, 0, !- X,Y,Z Vertex 2 {m}
  1272.71948242188, -542.362854003906, 0, !- X,Y,Z Vertex 3 {m}
  1272.71948242188, -542.362854003906, 25.7399997711182; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_35_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1273.81298828125, -553.534301757813, 25.7399997711182, !- X,Y,Z Vertex 1 {m}
  1273.81298828125, -553.534301757813, 0, !- X,Y,Z Vertex 2 {m}
  1295.08239746094, -551.470458984375, 0, !- X,Y,Z Vertex 3 {m}
  1295.08239746094, -551.470458984375, 25.7399997711182; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_36_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1308.29052734375, -580.637573242188, 19.0799999237061, !- X,Y,Z Vertex 1 {m}
  1308.29052734375, -580.637573242188, 0, !- X,Y,Z Vertex 2 {m}
  1309.59143066406, -595.731323242188, 0, !- X,Y,Z Vertex 3 {m}
  1309.59143066406, -595.731323242188, 19.0799999237061; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_37_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1331.41247558594, -578.675720214844, 19.0799999237061, !- X,Y,Z Vertex 1 {m}
  1331.41247558594, -578.675720214844, 0, !- X,Y,Z Vertex 2 {m}
  1308.29052734375, -580.637573242188, 0, !- X,Y,Z Vertex 3 {m}
  1308.29052734375, -580.637573242188, 19.0799999237061; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_38_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1309.59143066406, -595.731323242188, 19.0799999237061, !- X,Y,Z Vertex 1 {m}
  1309.59143066406, -595.731323242188, 0, !- X,Y,Z Vertex 2 {m}
  1332.71337890625, -593.769470214844, 0, !- X,Y,Z Vertex 3 {m}
  1332.71337890625, -593.769470214844, 19.0799999237061; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_39_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1216.50695800781, -574.133422851563, 21.6399993896484, !- X,Y,Z Vertex 1 {m}
  1216.50695800781, -574.133422851563, 0, !- X,Y,Z Vertex 2 {m}
  1214.29235839844, -550.693176269531, 0, !- X,Y,Z Vertex 3 {m}
  1214.29235839844, -550.693176269531, 21.6399993896484; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_3_0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1249.99841308594, -602.129455566406, 21.6800003051758, !- X,Y,Z Vertex 1 {m}
  1249.99841308594, -602.129455566406, 0, !- X,Y,Z Vertex 2 {m}
  1247.8251953125, -578.355834960938, 0,  !- X,Y,Z Vertex 3 {m}
  1247.8251953125, -578.355834960938, 21.6800003051758; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_40_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1205.76806640625, -575.144836425781, 21.6399993896484, !- X,Y,Z Vertex 1 {m}
  1205.76806640625, -575.144836425781, 0, !- X,Y,Z Vertex 2 {m}
  1216.50695800781, -574.133422851563, 0, !- X,Y,Z Vertex 3 {m}
  1216.50695800781, -574.133422851563, 21.6399993896484; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_41_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1203.5439453125, -551.704772949219, 21.6399993896484, !- X,Y,Z Vertex 1 {m}
  1203.5439453125, -551.704772949219, 0,  !- X,Y,Z Vertex 2 {m}
  1205.76806640625, -575.144836425781, 0, !- X,Y,Z Vertex 3 {m}
  1205.76806640625, -575.144836425781, 21.6399993896484; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_42_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1232.15063476563, -576.732849121094, 14.4700002670288, !- X,Y,Z Vertex 1 {m}
  1232.15063476563, -576.732849121094, 0, !- X,Y,Z Vertex 2 {m}
  1220.33581542969, -577.773376464844, 0, !- X,Y,Z Vertex 3 {m}
  1220.33581542969, -577.773376464844, 14.4700002670288; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_43_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1234.44274902344, -602.533935546875, 14.4700002670288, !- X,Y,Z Vertex 1 {m}
  1234.44274902344, -602.533935546875, 0, !- X,Y,Z Vertex 2 {m}
  1232.15063476563, -576.732849121094, 0, !- X,Y,Z Vertex 3 {m}
  1232.15063476563, -576.732849121094, 14.4700002670288; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_44_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1222.62780761719, -603.574462890625, 14.4700002670288, !- X,Y,Z Vertex 1 {m}
  1222.62780761719, -603.574462890625, 0, !- X,Y,Z Vertex 2 {m}
  1234.44274902344, -602.533935546875, 0, !- X,Y,Z Vertex 3 {m}
  1234.44274902344, -602.533935546875, 14.4700002670288; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_45_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1220.33581542969, -577.773376464844, 14.4700002670288, !- X,Y,Z Vertex 1 {m}
  1220.33581542969, -577.773376464844, 0, !- X,Y,Z Vertex 2 {m}
  1222.62780761719, -603.574462890625, 0, !- X,Y,Z Vertex 3 {m}
  1222.62780761719, -603.574462890625, 14.4700002670288; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_46_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1219.69030761719, -606.36279296875, 13.6999998092651, !- X,Y,Z Vertex 1 {m}
  1219.69030761719, -606.36279296875, 0,  !- X,Y,Z Vertex 2 {m}
  1217.41223144531, -579.696472167969, 0, !- X,Y,Z Vertex 3 {m}
  1217.41223144531, -579.696472167969, 13.6999998092651; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_47_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1206.49792480469, -607.481811523438, 13.6999998092651, !- X,Y,Z Vertex 1 {m}
  1206.49792480469, -607.481811523438, 0, !- X,Y,Z Vertex 2 {m}
  1219.69030761719, -606.36279296875, 0,  !- X,Y,Z Vertex 3 {m}
  1219.69030761719, -606.36279296875, 13.6999998092651; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_48_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1204.21984863281, -580.815490722656, 13.6999998092651, !- X,Y,Z Vertex 1 {m}
  1204.21984863281, -580.815490722656, 0, !- X,Y,Z Vertex 2 {m}
  1206.49792480469, -607.481811523438, 0, !- X,Y,Z Vertex 3 {m}
  1206.49792480469, -607.481811523438, 13.6999998092651; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_49_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1219.70861816406, -571.32958984375, 22.2299995422363, !- X,Y,Z Vertex 1 {m}
  1219.70861816406, -571.32958984375, 0,  !- X,Y,Z Vertex 2 {m}
  1231.09167480469, -570.4404296875, 0,   !- X,Y,Z Vertex 3 {m}
  1231.09167480469, -570.4404296875, 22.2299995422363; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_4_0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1236.7744140625, -579.350341796875, 21.6800003051758, !- X,Y,Z Vertex 1 {m}
  1236.7744140625, -579.350341796875, 0,  !- X,Y,Z Vertex 2 {m}
  1238.93811035156, -603.124145507813, 0, !- X,Y,Z Vertex 3 {m}
  1238.93811035156, -603.124145507813, 21.6800003051758; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_50_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1217.64477539063, -545.058898925781, 22.2299995422363, !- X,Y,Z Vertex 1 {m}
  1217.64477539063, -545.058898925781, 0, !- X,Y,Z Vertex 2 {m}
  1219.70861816406, -571.32958984375, 0,  !- X,Y,Z Vertex 3 {m}
  1219.70861816406, -571.32958984375, 22.2299995422363; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_51_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1270.80383300781, -537.360107421875, 22.1299991607666, !- X,Y,Z Vertex 1 {m}
  1270.80383300781, -537.360107421875, 0, !- X,Y,Z Vertex 2 {m}
  1293.76281738281, -535.822509765625, 0, !- X,Y,Z Vertex 3 {m}
  1293.76281738281, -535.822509765625, 22.1299991607666; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_52_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1300.58337402344, -571.517578125, 18.6800003051758, !- X,Y,Z Vertex 1 {m}
  1300.58337402344, -571.517578125, 0,    !- X,Y,Z Vertex 2 {m}
  1273.78454589844, -575.526000976563, 0, !- X,Y,Z Vertex 3 {m}
  1273.78454589844, -575.526000976563, 18.6800003051758; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_53_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1302.64489746094, -585.234558105469, 18.6800003051758, !- X,Y,Z Vertex 1 {m}
  1302.64489746094, -585.234558105469, 0, !- X,Y,Z Vertex 2 {m}
  1300.58337402344, -571.517578125, 0,    !- X,Y,Z Vertex 3 {m}
  1300.58337402344, -571.517578125, 18.6800003051758; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_54_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1273.78454589844, -575.526000976563, 18.6800003051758, !- X,Y,Z Vertex 1 {m}
  1273.78454589844, -575.526000976563, 0, !- X,Y,Z Vertex 2 {m}
  1275.85534667969, -589.231750488281, 0, !- X,Y,Z Vertex 3 {m}
  1275.85534667969, -589.231750488281, 18.6800003051758; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_55_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1227.19506835938, -617.493469238281, 25.7999992370605, !- X,Y,Z Vertex 1 {m}
  1227.19506835938, -617.493469238281, 0, !- X,Y,Z Vertex 2 {m}
  1214.93920898438, -618.707702636719, 0, !- X,Y,Z Vertex 3 {m}
  1214.93920898438, -618.707702636719, 25.7999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_56_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1217.31286621094, -642.622131347656, 25.7999992370605, !- X,Y,Z Vertex 1 {m}
  1217.31286621094, -642.622131347656, 0, !- X,Y,Z Vertex 2 {m}
  1229.56884765625, -641.407897949219, 0, !- X,Y,Z Vertex 3 {m}
  1229.56884765625, -641.407897949219, 25.7999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_57_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1299.68371582031, -610.857421875, 21.1599998474121, !- X,Y,Z Vertex 1 {m}
  1299.68371582031, -610.857421875, 0,    !- X,Y,Z Vertex 2 {m}
  1290.47570800781, -611.932006835938, 0, !- X,Y,Z Vertex 3 {m}
  1290.47570800781, -611.932006835938, 21.1599998474121; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_58_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1292.99682617188, -633.925415039063, 21.1599998474121, !- X,Y,Z Vertex 1 {m}
  1292.99682617188, -633.925415039063, 0, !- X,Y,Z Vertex 2 {m}
  1302.20495605469, -632.850830078125, 0, !- X,Y,Z Vertex 3 {m}
  1302.20495605469, -632.850830078125, 21.1599998474121; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_59_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1290.55249023438, -616.521911621094, 21.1599998474121, !- X,Y,Z Vertex 1 {m}
  1290.55249023438, -616.521911621094, 0, !- X,Y,Z Vertex 2 {m}
  1292.99682617188, -633.925415039063, 0, !- X,Y,Z Vertex 3 {m}
  1292.99682617188, -633.925415039063, 21.1599998474121; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_5_0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1247.09606933594, -566.945495605469, 26.5599994659424, !- X,Y,Z Vertex 1 {m}
  1247.09606933594, -566.945495605469, 0, !- X,Y,Z Vertex 2 {m}
  1244.00573730469, -540.281677246094, 0, !- X,Y,Z Vertex 3 {m}
  1244.00573730469, -540.281677246094, 26.5599994659424; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_60_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1319.87377929688, -630.059814453125, 13.8699998855591, !- X,Y,Z Vertex 1 {m}
  1319.87377929688, -630.059814453125, 0, !- X,Y,Z Vertex 2 {m}
  1317.35144042969, -607.434326171875, 0, !- X,Y,Z Vertex 3 {m}
  1317.35144042969, -607.434326171875, 13.8699998855591; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_61_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1303.38232421875, -608.976745605469, 13.8699998855591, !- X,Y,Z Vertex 1 {m}
  1303.38232421875, -608.976745605469, 0, !- X,Y,Z Vertex 2 {m}
  1305.89501953125, -631.591369628906, 0, !- X,Y,Z Vertex 3 {m}
  1305.89501953125, -631.591369628906, 13.8699998855591; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_62_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1334.63903808594, -631.509399414063, 19.25, !- X,Y,Z Vertex 1 {m}
  1334.63903808594, -631.509399414063, 0, !- X,Y,Z Vertex 2 {m}
  1331.17956542969, -604.241821289063, 0, !- X,Y,Z Vertex 3 {m}
  1331.17956542969, -604.241821289063, 19.25; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_63_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1320.47875976563, -605.27490234375, 19.25, !- X,Y,Z Vertex 1 {m}
  1320.47875976563, -605.27490234375, 0,  !- X,Y,Z Vertex 2 {m}
  1323.48962402344, -631.696044921875, 0, !- X,Y,Z Vertex 3 {m}
  1323.48962402344, -631.696044921875, 19.25; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_64_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1359.88269042969, -627.671020507813, 25.0499992370605, !- X,Y,Z Vertex 1 {m}
  1359.88269042969, -627.671020507813, 0, !- X,Y,Z Vertex 2 {m}
  1356.47326660156, -603.396911621094, 0, !- X,Y,Z Vertex 3 {m}
  1356.47326660156, -603.396911621094, 25.0499992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_65_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1349.19213867188, -603.940246582031, 25.0499992370605, !- X,Y,Z Vertex 1 {m}
  1349.19213867188, -603.940246582031, 0, !- X,Y,Z Vertex 2 {m}
  1351.74267578125, -628.239868164063, 0, !- X,Y,Z Vertex 3 {m}
  1351.74267578125, -628.239868164063, 25.0499992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_66_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1322.49267578125, -637.579284667969, 12.3500003814697, !- X,Y,Z Vertex 1 {m}
  1322.49267578125, -637.579284667969, 0, !- X,Y,Z Vertex 2 {m}
  1323.78088378906, -662.06640625, 0,     !- X,Y,Z Vertex 3 {m}
  1323.78088378906, -662.06640625, 12.3500003814697; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_67_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1318.11193847656, -643.840759277344, 21.4400005340576, !- X,Y,Z Vertex 1 {m}
  1318.11193847656, -643.840759277344, 0, !- X,Y,Z Vertex 2 {m}
  1305.20739746094, -644.666748046875, 0, !- X,Y,Z Vertex 3 {m}
  1305.20739746094, -644.666748046875, 21.4400005340576; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_68_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1320.65356445313, -667.053771972656, 21.4400005340576, !- X,Y,Z Vertex 1 {m}
  1320.65356445313, -667.053771972656, 0, !- X,Y,Z Vertex 2 {m}
  1318.11193847656, -643.840759277344, 0, !- X,Y,Z Vertex 3 {m}
  1318.11193847656, -643.840759277344, 21.4400005340576; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_69_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1306.82385253906, -667.895202636719, 21.4400005340576, !- X,Y,Z Vertex 1 {m}
  1306.82385253906, -667.895202636719, 0, !- X,Y,Z Vertex 2 {m}
  1320.65356445313, -667.053771972656, 0, !- X,Y,Z Vertex 3 {m}
  1320.65356445313, -667.053771972656, 21.4400005340576; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_6_0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1233.03503417969, -541.540954589844, 26.5599994659424, !- X,Y,Z Vertex 1 {m}
  1233.03503417969, -541.540954589844, 0, !- X,Y,Z Vertex 2 {m}
  1236.12524414063, -568.204772949219, 0, !- X,Y,Z Vertex 3 {m}
  1236.12524414063, -568.204772949219, 26.5599994659424; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_70_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1299.35339355469, -644.15478515625, 25.8799991607666, !- X,Y,Z Vertex 1 {m}
  1299.35339355469, -644.15478515625, 0,  !- X,Y,Z Vertex 2 {m}
  1284.59765625, -644.401794433594, 0,    !- X,Y,Z Vertex 3 {m}
  1284.59765625, -644.401794433594, 25.8799991607666; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_71_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1286.541015625, -668.545227050781, 25.8799991607666, !- X,Y,Z Vertex 1 {m}
  1286.541015625, -668.545227050781, 0,   !- X,Y,Z Vertex 2 {m}
  1300.68310546875, -668.308471679688, 0, !- X,Y,Z Vertex 3 {m}
  1300.68310546875, -668.308471679688, 25.8799991607666; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_72_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1202.560546875, -660.002807617188, 22.7000007629395, !- X,Y,Z Vertex 1 {m}
  1202.560546875, -660.002807617188, 0,   !- X,Y,Z Vertex 2 {m}
  1193.49865722656, -660.220947265625, 0, !- X,Y,Z Vertex 3 {m}
  1193.49865722656, -660.220947265625, 22.7000007629395; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_73_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1213.59008789063, -656.036682128906, 22.7000007629395, !- X,Y,Z Vertex 1 {m}
  1213.59008789063, -656.036682128906, 0, !- X,Y,Z Vertex 2 {m}
  1202.39758300781, -655.902282714844, 0, !- X,Y,Z Vertex 3 {m}
  1202.39758300781, -655.902282714844, 22.7000007629395; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_74_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1223.09265136719, -660.147277832031, 22.7000007629395, !- X,Y,Z Vertex 1 {m}
  1223.09265136719, -660.147277832031, 0, !- X,Y,Z Vertex 2 {m}
  1213.65441894531, -659.8837890625, 0,   !- X,Y,Z Vertex 3 {m}
  1213.65441894531, -659.8837890625, 22.7000007629395; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_75_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1222.98559570313, -653.750244140625, 22.7000007629395, !- X,Y,Z Vertex 1 {m}
  1222.98559570313, -653.750244140625, 0, !- X,Y,Z Vertex 2 {m}
  1223.09265136719, -660.147277832031, 0, !- X,Y,Z Vertex 3 {m}
  1223.09265136719, -660.147277832031, 22.7000007629395; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_76_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1237.56201171875, -653.50634765625, 22.7000007629395, !- X,Y,Z Vertex 1 {m}
  1237.56201171875, -653.50634765625, 0,  !- X,Y,Z Vertex 2 {m}
  1222.98559570313, -653.750244140625, 0, !- X,Y,Z Vertex 3 {m}
  1222.98559570313, -653.750244140625, 22.7000007629395; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_77_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1240.32495117188, -664.561096191406, 22.7000007629395, !- X,Y,Z Vertex 1 {m}
  1240.32495117188, -664.561096191406, 0, !- X,Y,Z Vertex 2 {m}
  1237.56201171875, -653.50634765625, 0,  !- X,Y,Z Vertex 3 {m}
  1237.56201171875, -653.50634765625, 22.7000007629395; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_78_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1247.0810546875, -658.0380859375, 22.7000007629395, !- X,Y,Z Vertex 1 {m}
  1247.0810546875, -658.0380859375, 0,    !- X,Y,Z Vertex 2 {m}
  1240.32495117188, -664.561096191406, 0, !- X,Y,Z Vertex 3 {m}
  1240.32495117188, -664.561096191406, 22.7000007629395; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_79_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1258.33776855469, -664.259643554688, 22.7000007629395, !- X,Y,Z Vertex 1 {m}
  1258.33776855469, -664.259643554688, 0, !- X,Y,Z Vertex 2 {m}
  1247.0810546875, -658.0380859375, 0,    !- X,Y,Z Vertex 3 {m}
  1247.0810546875, -658.0380859375, 22.7000007629395; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_7_0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1231.09167480469, -570.4404296875, 22.2299995422363, !- X,Y,Z Vertex 1 {m}
  1231.09167480469, -570.4404296875, 0,   !- X,Y,Z Vertex 2 {m}
  1229.02783203125, -544.169738769531, 0, !- X,Y,Z Vertex 3 {m}
  1229.02783203125, -544.169738769531, 22.2299995422363; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_80_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1257.55004882813, -668.542419433594, 22.7000007629395, !- X,Y,Z Vertex 1 {m}
  1257.55004882813, -668.542419433594, 0, !- X,Y,Z Vertex 2 {m}
  1258.33776855469, -664.259643554688, 0, !- X,Y,Z Vertex 3 {m}
  1258.33776855469, -664.259643554688, 22.7000007629395; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_81_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1263.19848632813, -673.138916015625, 22.7000007629395, !- X,Y,Z Vertex 1 {m}
  1263.19848632813, -673.138916015625, 0, !- X,Y,Z Vertex 2 {m}
  1257.55004882813, -668.542419433594, 0, !- X,Y,Z Vertex 3 {m}
  1257.55004882813, -668.542419433594, 22.7000007629395; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_82_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1255.17260742188, -680.526062011719, 22.7000007629395, !- X,Y,Z Vertex 1 {m}
  1255.17260742188, -680.526062011719, 0, !- X,Y,Z Vertex 2 {m}
  1263.71130371094, -677.821411132813, 0, !- X,Y,Z Vertex 3 {m}
  1263.71130371094, -677.821411132813, 22.7000007629395; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_83_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1244.30053710938, -671.325927734375, 22.7000007629395, !- X,Y,Z Vertex 1 {m}
  1244.30053710938, -671.325927734375, 0, !- X,Y,Z Vertex 2 {m}
  1255.17260742188, -680.526062011719, 0, !- X,Y,Z Vertex 3 {m}
  1255.17260742188, -680.526062011719, 22.7000007629395; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_84_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1193.49865722656, -660.220947265625, 22.7000007629395, !- X,Y,Z Vertex 1 {m}
  1193.49865722656, -660.220947265625, 0, !- X,Y,Z Vertex 2 {m}
  1195.41674804688, -672.143798828125, 0, !- X,Y,Z Vertex 3 {m}
  1195.41674804688, -672.143798828125, 22.7000007629395; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_85_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1232.92041015625, -691.589050292969, 19.0900001525879, !- X,Y,Z Vertex 1 {m}
  1232.92041015625, -691.589050292969, 0, !- X,Y,Z Vertex 2 {m}
  1219.58447265625, -692.599548339844, 0, !- X,Y,Z Vertex 3 {m}
  1219.58447265625, -692.599548339844, 19.0900001525879; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_86_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1235.43505859375, -724.483947753906, 19.0900001525879, !- X,Y,Z Vertex 1 {m}
  1235.43505859375, -724.483947753906, 0, !- X,Y,Z Vertex 2 {m}
  1232.92041015625, -691.589050292969, 0, !- X,Y,Z Vertex 3 {m}
  1232.92041015625, -691.589050292969, 19.0900001525879; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_87_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1205.79223632813, -726.732055664063, 19.0900001525879, !- X,Y,Z Vertex 1 {m}
  1205.79223632813, -726.732055664063, 0, !- X,Y,Z Vertex 2 {m}
  1235.43505859375, -724.483947753906, 0, !- X,Y,Z Vertex 3 {m}
  1235.43505859375, -724.483947753906, 19.0900001525879; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_88_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1203.89306640625, -701.833740234375, 19.0900001525879, !- X,Y,Z Vertex 1 {m}
  1203.89306640625, -701.833740234375, 0, !- X,Y,Z Vertex 2 {m}
  1205.79223632813, -726.732055664063, 0, !- X,Y,Z Vertex 3 {m}
  1205.79223632813, -726.732055664063, 19.0900001525879; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_89_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1265.11401367188, -724.963195800781, 21.3299999237061, !- X,Y,Z Vertex 1 {m}
  1265.11401367188, -724.963195800781, 0, !- X,Y,Z Vertex 2 {m}
  1242.56872558594, -726.416198730469, 0, !- X,Y,Z Vertex 3 {m}
  1242.56872558594, -726.416198730469, 21.3299999237061; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_8_0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1275.85534667969, -589.231750488281, 18.6800003051758, !- X,Y,Z Vertex 1 {m}
  1275.85534667969, -589.231750488281, 0, !- X,Y,Z Vertex 2 {m}
  1302.64489746094, -585.234558105469, 0, !- X,Y,Z Vertex 3 {m}
  1302.64489746094, -585.234558105469, 18.6800003051758; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_90_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1302.07165527344, -684.687194824219, 23.3199996948242, !- X,Y,Z Vertex 1 {m}
  1302.07165527344, -684.687194824219, 0, !- X,Y,Z Vertex 2 {m}
  1287.55798339844, -685.296081542969, 0, !- X,Y,Z Vertex 3 {m}
  1287.55798339844, -685.296081542969, 23.3199996948242; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_91_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1303.07080078125, -700.939331054688, 23.3199996948242, !- X,Y,Z Vertex 1 {m}
  1303.07080078125, -700.939331054688, 0, !- X,Y,Z Vertex 2 {m}
  1302.07165527344, -684.687194824219, 0, !- X,Y,Z Vertex 3 {m}
  1302.07165527344, -684.687194824219, 23.3199996948242; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_92_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1287.55798339844, -685.296081542969, 23.3199996948242, !- X,Y,Z Vertex 1 {m}
  1287.55798339844, -685.296081542969, 0, !- X,Y,Z Vertex 2 {m}
  1289.65466308594, -702.239624023438, 0, !- X,Y,Z Vertex 3 {m}
  1289.65466308594, -702.239624023438, 23.3199996948242; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_93_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1162.35034179688, -648.099487304688, 24.8899993896484, !- X,Y,Z Vertex 1 {m}
  1162.35034179688, -648.099487304688, 0, !- X,Y,Z Vertex 2 {m}
  1159.23486328125, -626.692687988281, 0, !- X,Y,Z Vertex 3 {m}
  1159.23486328125, -626.692687988281, 24.8899993896484; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_94_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1147.13879394531, -628.436462402344, 24.8899993896484, !- X,Y,Z Vertex 1 {m}
  1147.13879394531, -628.436462402344, 0, !- X,Y,Z Vertex 2 {m}
  1150.25427246094, -649.843322753906, 0, !- X,Y,Z Vertex 3 {m}
  1150.25427246094, -649.843322753906, 24.8899993896484; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_95_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1175.443359375, -647.81396484375, 15.0900001525879, !- X,Y,Z Vertex 1 {m}
  1175.443359375, -647.81396484375, 0,    !- X,Y,Z Vertex 2 {m}
  1172.212890625, -625.178100585938, 0,   !- X,Y,Z Vertex 3 {m}
  1172.212890625, -625.178100585938, 15.0900001525879; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_96_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1070.39086914063, -625.450134277344, 25.8500003814697, !- X,Y,Z Vertex 1 {m}
  1070.39086914063, -625.450134277344, 0, !- X,Y,Z Vertex 2 {m}
  1065.87573242188, -564.364929199219, 0, !- X,Y,Z Vertex 3 {m}
  1065.87573242188, -564.364929199219, 25.8500003814697; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_97_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1220.1904296875, -700.596313476563, 19.0900001525879, !- X,Y,Z Vertex 1 {m}
  1220.1904296875, -700.596313476563, 0,  !- X,Y,Z Vertex 2 {m}
  1203.89306640625, -701.833740234375, 0, !- X,Y,Z Vertex 3 {m}
  1203.89306640625, -701.833740234375, 19.0900001525879; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_98_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1162.55651855469, -694.873168945313, 19.4200000762939, !- X,Y,Z Vertex 1 {m}
  1162.55651855469, -694.873168945313, 0, !- X,Y,Z Vertex 2 {m}
  1122.4091796875, -699.159851074219, 0,  !- X,Y,Z Vertex 3 {m}
  1122.4091796875, -699.159851074219, 19.4200000762939; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_99_0,                        !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1145.27673339844, -646.399963378906, 26.5499992370605, !- X,Y,Z Vertex 1 {m}
  1145.27673339844, -646.399963378906, 0, !- X,Y,Z Vertex 2 {m}
  1142.73803710938, -627.855773925781, 0, !- X,Y,Z Vertex 3 {m}
  1142.73803710938, -627.855773925781, 26.5499992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  shdSurface_9_0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1229.56884765625, -641.407897949219, 25.7999992370605, !- X,Y,Z Vertex 1 {m}
  1229.56884765625, -641.407897949219, 0, !- X,Y,Z Vertex 2 {m}
  1227.19506835938, -617.493469238281, 0, !- X,Y,Z Vertex 3 {m}
  1227.19506835938, -617.493469238281, 25.7999992370605; !- X,Y,Z Vertex 4 {m}

Zone,
  Apartment_1_Floor_0,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_1_Floor_0_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_1_Floor_0,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_1_Srf_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 3, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 3, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 3,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 3;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_0_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_1_Floor_0,                    !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Nosun,                                  !- Sun Exposure
  Nowind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 0,  !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 0, !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 0, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 0;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_0_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_0,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 3, !- X,Y,Z Vertex 1 {m}
  1236.32849121094, -632.703674316406, 0, !- X,Y,Z Vertex 2 {m}
  1237.72216796875, -644.447448730469, 0, !- X,Y,Z Vertex 3 {m}
  1237.72216796875, -644.447448730469, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_0_Srf_2_glz_0_e9dd4fb0918b411ba983, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_0_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.71594238281, -635.968627929688, 2.16594314575195, !- X,Y,Z Vertex 1 {m}
  1236.71594238281, -635.968627929688, 0.834056794643402, !- X,Y,Z Vertex 2 {m}
  1237.33459472656, -641.182434082031, 0.834056794643402, !- X,Y,Z Vertex 3 {m}
  1237.33459472656, -641.182434082031, 2.16594314575195; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_0_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_0,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1237.72216796875, -644.447448730469, 3, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 0, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 0,  !- X,Y,Z Vertex 3 {m}
  1249.4658203125, -643.053771972656, 3;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_0_Srf_3_glz_0_dc965895c40348d5987d, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_0_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1240.98706054688, -644.059997558594, 2.16594314575195, !- X,Y,Z Vertex 1 {m}
  1240.98706054688, -644.059997558594, 0.834056794643402, !- X,Y,Z Vertex 2 {m}
  1246.20092773438, -643.441223144531, 0.834056794643402, !- X,Y,Z Vertex 3 {m}
  1246.20092773438, -643.441223144531, 2.16594314575195; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_0_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_0,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 3,  !- X,Y,Z Vertex 1 {m}
  1249.4658203125, -643.053771972656, 0,  !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 0, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_0_Srf_4_glz_0_fe7c2e7f2dd143929f97, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_0_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1249.33618164063, -641.961181640625, 2.44178581237793, !- X,Y,Z Vertex 1 {m}
  1249.33618164063, -641.961181640625, 0.558214068412781, !- X,Y,Z Vertex 2 {m}
  1248.89868164063, -638.274475097656, 0.558214068412781, !- X,Y,Z Vertex 3 {m}
  1248.89868164063, -638.274475097656, 2.44178581237793; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_0_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_0,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 3,   !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 0,   !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 0, !- X,Y,Z Vertex 3 {m}
  1236.32849121094, -632.703674316406, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_0_Srf_5_glz_0_ec486d815efe481b90be, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_0_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1241.10778808594, -632.136474609375, 2.44178581237793, !- X,Y,Z Vertex 1 {m}
  1241.10778808594, -632.136474609375, 0.558214068412781, !- X,Y,Z Vertex 2 {m}
  1237.42102050781, -632.573974609375, 0.558214068412781, !- X,Y,Z Vertex 3 {m}
  1237.42102050781, -632.573974609375, 2.44178581237793; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_0_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_0,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_0_Srf_13,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 3, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 0, !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 0,   !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 3;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_0_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_0,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_0_Srf_2,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 3,   !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 0,   !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 0,   !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 3;   !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_1_Floor_0-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_0,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_1_Floor_0 DaylightingControls, !- Name
  Apartment_1_Floor_0,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 1,                  !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 1,                  !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 1,                  !- Name
  Apartment_1_Floor_0,                    !- Zone Name
  1242.89716949423,                       !- X-Coordinate of Reference Point {m}
  -637.878721974321,                      !- Y-Coordinate of Reference Point {m}
  1;                                      !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_1_Floor_0 Thermostat,         !- Name
  Apartment_1_Floor_0,                    !- Zone or ZoneList Name
  Apartment_1_Floor_0 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_1_Floor_0; !- Control Name 1

Schedule:Compact,
  Apartment_1_Floor_0 Thermostat Schedule, !- Name
  Apartment_1_Floor_0 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_1_Floor_0 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_1_Floor_0, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

Schedule:Year,
  IS_RES_HEATING_SETPOINT,                !- Name
  Schedule Type Limits 5,                 !- Schedule Type Limits Name
  IS_Res_Heating_SetPoint Week Schedule,  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Schedule Type Limits 5,                 !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  IS_Res_Heating_SetPoint Week Schedule,  !- Name
  IS_Res_Heating_SetPoint Day Schedule - Sun, !- Sunday Schedule:Day Name
  IS_Res_Heating_SetPoint Day Schedule - Sun, !- Monday Schedule:Day Name
  IS_Res_Heating_SetPoint Day Schedule - Sun, !- Tuesday Schedule:Day Name
  IS_Res_Heating_SetPoint Day Schedule - Sun, !- Wednesday Schedule:Day Name
  IS_Res_Heating_SetPoint Day Schedule - Sun, !- Thursday Schedule:Day Name
  IS_Res_Heating_SetPoint Day Schedule - Sun, !- Friday Schedule:Day Name
  IS_Res_Heating_SetPoint Day Schedule - Fri, !- Saturday Schedule:Day Name
  IS_Res_Heating_SetPoint Day Schedule - Fri, !- Holiday Schedule:Day Name
  IS_Res_Heating_SetPoint Day Schedule - Fri, !- SummerDesignDay Schedule:Day Name
  IS_Res_Heating_SetPoint Day Schedule - Sun, !- WinterDesignDay Schedule:Day Name
  IS_Res_Heating_SetPoint Day Schedule - Sun, !- CustomDay1 Schedule:Day Name
  IS_Res_Heating_SetPoint Day Schedule - Sun; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  IS_Res_Heating_SetPoint Day Schedule - Sun, !- Name
  Schedule Type Limits 5,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  15,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  20;                                     !- Value Until Time 3

Schedule:Day:Interval,
  IS_Res_Heating_SetPoint Day Schedule - Fri, !- Name
  Schedule Type Limits 5,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Year,
  IS_RES_COOLING_SETPOINT,                !- Name
  Schedule Type Limits 5,                 !- Schedule Type Limits Name
  IS_Res_Cooling_SetPoint Week Schedule,  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  IS_Res_Cooling_SetPoint Week Schedule,  !- Name
  IS_Res_Cooling_SetPoint Day Schedule - Sun, !- Sunday Schedule:Day Name
  IS_Res_Cooling_SetPoint Day Schedule - Sun, !- Monday Schedule:Day Name
  IS_Res_Cooling_SetPoint Day Schedule - Sun, !- Tuesday Schedule:Day Name
  IS_Res_Cooling_SetPoint Day Schedule - Sun, !- Wednesday Schedule:Day Name
  IS_Res_Cooling_SetPoint Day Schedule - Sun, !- Thursday Schedule:Day Name
  IS_Res_Cooling_SetPoint Day Schedule - Sat, !- Friday Schedule:Day Name
  IS_Res_Cooling_SetPoint Day Schedule - Sat, !- Saturday Schedule:Day Name
  IS_Res_Cooling_SetPoint Day Schedule - Sat, !- Holiday Schedule:Day Name
  IS_Res_Cooling_SetPoint Day Schedule - Sat, !- SummerDesignDay Schedule:Day Name
  IS_Res_Cooling_SetPoint Day Schedule - Sun, !- WinterDesignDay Schedule:Day Name
  IS_Res_Cooling_SetPoint Day Schedule - Sun, !- CustomDay1 Schedule:Day Name
  IS_Res_Cooling_SetPoint Day Schedule - Sun; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  IS_Res_Cooling_SetPoint Day Schedule - Sun, !- Name
  Schedule Type Limits 5,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  24,                                     !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  35,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  24;                                     !- Value Until Time 3

Schedule:Day:Interval,
  IS_Res_Cooling_SetPoint Day Schedule - Sat, !- Name
  Schedule Type Limits 5,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

ZoneControl:Humidistat,
  humidistatApartment_1_Floor_0_space,    !- Name
  Apartment_1_Floor_0,                    !- Zone Name
  minHumidityApartment_1_Floor_0_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_1_Floor_0_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_1_Floor_0_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_1_Floor_0_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_1_Floor_0,                    !- Zone Name
  Apartment_1_Floor_0 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_1_Floor_0 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_1_Floor_0 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 1;                                 !- Zone Air Node Name

NodeList,
  Apartment_1_Floor_0 Inlet Node List,    !- Name
  Node 152;                               !- Node Name 1

NodeList,
  Apartment_1_Floor_0 Exhaust Node List,  !- Name
  Node 151;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_1_Floor_0 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 152,                               !- Zone Supply Air Node Name
  Node 151,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

Schedule:Year,
  IS_RES_OCCUPANCY,                       !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  IS_RES_Occupancy Week Schedule,         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Schedule Type Limits 2,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete;                               !- Numeric Type

Schedule:Week:Daily,
  IS_RES_Occupancy Week Schedule,         !- Name
  IS_RES_Occupancy Day Schedule - Sun,    !- Sunday Schedule:Day Name
  IS_RES_Occupancy Day Schedule - Sun,    !- Monday Schedule:Day Name
  IS_RES_Occupancy Day Schedule - Sun,    !- Tuesday Schedule:Day Name
  IS_RES_Occupancy Day Schedule - Sun,    !- Wednesday Schedule:Day Name
  IS_RES_Occupancy Day Schedule - Sun,    !- Thursday Schedule:Day Name
  IS_RES_Occupancy Day Schedule - Sat,    !- Friday Schedule:Day Name
  IS_RES_Occupancy Day Schedule - Sat,    !- Saturday Schedule:Day Name
  IS_RES_Occupancy Day Schedule - Sat,    !- Holiday Schedule:Day Name
  IS_RES_Occupancy Day Schedule - Sat,    !- SummerDesignDay Schedule:Day Name
  IS_RES_Occupancy Day Schedule - Sun,    !- WinterDesignDay Schedule:Day Name
  IS_RES_Occupancy Day Schedule - Sun,    !- CustomDay1 Schedule:Day Name
  IS_RES_Occupancy Day Schedule - Sun;    !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  IS_RES_Occupancy Day Schedule - Sun,    !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  IS_RES_Occupancy Day Schedule - Sat,    !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

DesignSpecification:OutdoorAir,
  Apartment_1_Floor_0_DSOA,               !- Name
  Sum,                                    !- Outdoor Air Method
  0.0023595,                              !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048006,                           !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  Apartment_1_Floor_0 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_1_Floor_0 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_1_Floor_0,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_1_Floor_0 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_1_Floor_0 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_1_Floor_1,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_1_Floor_1_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_1_Floor_1,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_2_Srf_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 6, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 6, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 6,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 6;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_1_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_1_Floor_1,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_0_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 3,  !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 3, !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 3, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 3;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_1_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_1,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 6, !- X,Y,Z Vertex 1 {m}
  1236.32849121094, -632.703674316406, 3, !- X,Y,Z Vertex 2 {m}
  1237.72216796875, -644.447448730469, 3, !- X,Y,Z Vertex 3 {m}
  1237.72216796875, -644.447448730469, 6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_1_Srf_2_glz_0_7c35593c9b704de1ad13, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_1_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.71594238281, -635.968627929688, 5.16594314575195, !- X,Y,Z Vertex 1 {m}
  1236.71594238281, -635.968627929688, 3.83405685424805, !- X,Y,Z Vertex 2 {m}
  1237.33459472656, -641.182434082031, 3.83405685424805, !- X,Y,Z Vertex 3 {m}
  1237.33459472656, -641.182434082031, 5.16594314575195; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_1_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_1,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1237.72216796875, -644.447448730469, 6, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 3, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 3,  !- X,Y,Z Vertex 3 {m}
  1249.4658203125, -643.053771972656, 6;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_1_Srf_3_glz_0_30fa5ae9eeea461f9b8f, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_1_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1240.98706054688, -644.059997558594, 5.16594314575195, !- X,Y,Z Vertex 1 {m}
  1240.98706054688, -644.059997558594, 3.83405685424805, !- X,Y,Z Vertex 2 {m}
  1246.20092773438, -643.441223144531, 3.83405685424805, !- X,Y,Z Vertex 3 {m}
  1246.20092773438, -643.441223144531, 5.16594314575195; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_1_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_1,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 6,  !- X,Y,Z Vertex 1 {m}
  1249.4658203125, -643.053771972656, 3,  !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 3, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_1_Srf_4_glz_0_607008673d0e4fa29963, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_1_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1249.33618164063, -641.961181640625, 5.44178581237793, !- X,Y,Z Vertex 1 {m}
  1249.33618164063, -641.961181640625, 3.55821418762207, !- X,Y,Z Vertex 2 {m}
  1248.89868164063, -638.274475097656, 3.55821418762207, !- X,Y,Z Vertex 3 {m}
  1248.89868164063, -638.274475097656, 5.44178581237793; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_1_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_1,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 6,   !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 3,   !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 3, !- X,Y,Z Vertex 3 {m}
  1236.32849121094, -632.703674316406, 6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_1_Srf_5_glz_0_8b1c93a494f942b884e0, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_1_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1241.10778808594, -632.136474609375, 5.44178581237793, !- X,Y,Z Vertex 1 {m}
  1241.10778808594, -632.136474609375, 3.55821418762207, !- X,Y,Z Vertex 2 {m}
  1237.42102050781, -632.573974609375, 3.55821418762207, !- X,Y,Z Vertex 3 {m}
  1237.42102050781, -632.573974609375, 5.44178581237793; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_1_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_1,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_1_Srf_13,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 6, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 3, !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 3,   !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 6;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_1_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_1,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_1_Srf_2,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 6,   !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 3,   !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 3,   !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 6;   !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_1_Floor_1-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_1,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_1_Floor_1 DaylightingControls, !- Name
  Apartment_1_Floor_1,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 5,                  !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 5,                  !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 5,                  !- Name
  Apartment_1_Floor_1,                    !- Zone Name
  1242.89716949423,                       !- X-Coordinate of Reference Point {m}
  -637.878721974321,                      !- Y-Coordinate of Reference Point {m}
  4;                                      !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_1_Floor_1 Thermostat,         !- Name
  Apartment_1_Floor_1,                    !- Zone or ZoneList Name
  Apartment_1_Floor_1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_1_Floor_1; !- Control Name 1

Schedule:Compact,
  Apartment_1_Floor_1 Thermostat Schedule, !- Name
  Apartment_1_Floor_1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_1_Floor_1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_1_Floor_1, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_1_Floor_1_space,    !- Name
  Apartment_1_Floor_1,                    !- Zone Name
  minHumidityApartment_1_Floor_1_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_1_Floor_1_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_1_Floor_1_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_1_Floor_1_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_1_Floor_1,                    !- Zone Name
  Apartment_1_Floor_1 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_1_Floor_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_1_Floor_1 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 5;                                 !- Zone Air Node Name

NodeList,
  Apartment_1_Floor_1 Inlet Node List,    !- Name
  Node 160;                               !- Node Name 1

NodeList,
  Apartment_1_Floor_1 Exhaust Node List,  !- Name
  Node 159;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_1_Floor_1 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 160,                               !- Zone Supply Air Node Name
  Node 159,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_1_Floor_1 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_1_Floor_1 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_1_Floor_1,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_1_Floor_1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_1_Floor_1 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_1_Floor_10,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_1_Floor_10_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_1_Floor_10,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_11_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 33, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 33, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 33, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 33;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_10_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_1_Floor_10,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_9_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 30, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 30, !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 30, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 30;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_10_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_10,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 33, !- X,Y,Z Vertex 1 {m}
  1236.32849121094, -632.703674316406, 30, !- X,Y,Z Vertex 2 {m}
  1237.72216796875, -644.447448730469, 30, !- X,Y,Z Vertex 3 {m}
  1237.72216796875, -644.447448730469, 33; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_10_Srf_2_glz_0_e582da13a68f41f9a254, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_10_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.71594238281, -635.968627929688, 32.165943145752, !- X,Y,Z Vertex 1 {m}
  1236.71594238281, -635.968627929688, 30.834056854248, !- X,Y,Z Vertex 2 {m}
  1237.33459472656, -641.182434082031, 30.834056854248, !- X,Y,Z Vertex 3 {m}
  1237.33459472656, -641.182434082031, 32.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_10_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_10,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1237.72216796875, -644.447448730469, 33, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 30, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 30, !- X,Y,Z Vertex 3 {m}
  1249.4658203125, -643.053771972656, 33; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_10_Srf_3_glz_0_aec6f4b2232a496aa9ce, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_10_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1240.98706054688, -644.059997558594, 32.165943145752, !- X,Y,Z Vertex 1 {m}
  1240.98706054688, -644.059997558594, 30.834056854248, !- X,Y,Z Vertex 2 {m}
  1246.20092773438, -643.441223144531, 30.834056854248, !- X,Y,Z Vertex 3 {m}
  1246.20092773438, -643.441223144531, 32.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_10_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_10,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 33, !- X,Y,Z Vertex 1 {m}
  1249.4658203125, -643.053771972656, 30, !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 30, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 33; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_10_Srf_4_glz_0_11cf2789521744adb423, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_10_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1249.33618164063, -641.961181640625, 32.4417877197266, !- X,Y,Z Vertex 1 {m}
  1249.33618164063, -641.961181640625, 30.5582141876221, !- X,Y,Z Vertex 2 {m}
  1248.89868164063, -638.274475097656, 30.5582141876221, !- X,Y,Z Vertex 3 {m}
  1248.89868164063, -638.274475097656, 32.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_10_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_10,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 33,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 30,  !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 30, !- X,Y,Z Vertex 3 {m}
  1236.32849121094, -632.703674316406, 33; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_10_Srf_5_glz_0_15281bef184d4dd9ad2b, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_10_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1241.10778808594, -632.136474609375, 32.4417877197266, !- X,Y,Z Vertex 1 {m}
  1241.10778808594, -632.136474609375, 30.5582141876221, !- X,Y,Z Vertex 2 {m}
  1237.42102050781, -632.573974609375, 30.5582141876221, !- X,Y,Z Vertex 3 {m}
  1237.42102050781, -632.573974609375, 32.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_10_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_10,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_10_Srf_13,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 33, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 30, !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 30,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 33;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_10_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_10,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_10_Srf_2,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 33,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 30,  !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 30,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 33;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_1_Floor_10-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_10,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_1_Floor_10 DaylightingControls, !- Name
  Apartment_1_Floor_10,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 14,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 14,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 14,                 !- Name
  Apartment_1_Floor_10,                   !- Zone Name
  1242.89716949423,                       !- X-Coordinate of Reference Point {m}
  -637.87872197432,                       !- Y-Coordinate of Reference Point {m}
  31;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_1_Floor_10 Thermostat,        !- Name
  Apartment_1_Floor_10,                   !- Zone or ZoneList Name
  Apartment_1_Floor_10 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_1_Floor_10; !- Control Name 1

Schedule:Compact,
  Apartment_1_Floor_10 Thermostat Schedule, !- Name
  Apartment_1_Floor_10 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_1_Floor_10 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_1_Floor_10, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_1_Floor_10_space,   !- Name
  Apartment_1_Floor_10,                   !- Zone Name
  minHumidityApartment_1_Floor_10_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_1_Floor_10_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_1_Floor_10_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_1_Floor_10_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_1_Floor_10,                   !- Zone Name
  Apartment_1_Floor_10 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_1_Floor_10 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_1_Floor_10 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 14;                                !- Zone Air Node Name

NodeList,
  Apartment_1_Floor_10 Inlet Node List,   !- Name
  Node 178;                               !- Node Name 1

NodeList,
  Apartment_1_Floor_10 Exhaust Node List, !- Name
  Node 177;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_1_Floor_10 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 178,                               !- Zone Supply Air Node Name
  Node 177,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_1_Floor_10 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_1_Floor_10 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_1_Floor_10,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_1_Floor_10 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_1_Floor_10 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_1_Floor_11,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_1_Floor_11_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_1_Floor_11,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_12_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 36, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 36, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 36, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 36;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_11_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_1_Floor_11,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_10_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 33, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 33, !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 33, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 33;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_11_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_11,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 36, !- X,Y,Z Vertex 1 {m}
  1236.32849121094, -632.703674316406, 33, !- X,Y,Z Vertex 2 {m}
  1237.72216796875, -644.447448730469, 33, !- X,Y,Z Vertex 3 {m}
  1237.72216796875, -644.447448730469, 36; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_11_Srf_2_glz_0_c8bdeb743ed147e39d62, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_11_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.71594238281, -635.968627929688, 35.165943145752, !- X,Y,Z Vertex 1 {m}
  1236.71594238281, -635.968627929688, 33.834056854248, !- X,Y,Z Vertex 2 {m}
  1237.33459472656, -641.182434082031, 33.834056854248, !- X,Y,Z Vertex 3 {m}
  1237.33459472656, -641.182434082031, 35.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_11_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_11,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1237.72216796875, -644.447448730469, 36, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 33, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 33, !- X,Y,Z Vertex 3 {m}
  1249.4658203125, -643.053771972656, 36; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_11_Srf_3_glz_0_7e1f9aeb907b4255b389, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_11_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1240.98706054688, -644.059997558594, 35.165943145752, !- X,Y,Z Vertex 1 {m}
  1240.98706054688, -644.059997558594, 33.834056854248, !- X,Y,Z Vertex 2 {m}
  1246.20092773438, -643.441223144531, 33.834056854248, !- X,Y,Z Vertex 3 {m}
  1246.20092773438, -643.441223144531, 35.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_11_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_11,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 36, !- X,Y,Z Vertex 1 {m}
  1249.4658203125, -643.053771972656, 33, !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 33, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 36; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_11_Srf_4_glz_0_79c12b4d7fc94b72a3e5, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_11_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1249.33618164063, -641.961181640625, 35.4417877197266, !- X,Y,Z Vertex 1 {m}
  1249.33618164063, -641.961181640625, 33.5582122802734, !- X,Y,Z Vertex 2 {m}
  1248.89868164063, -638.274475097656, 33.5582122802734, !- X,Y,Z Vertex 3 {m}
  1248.89868164063, -638.274475097656, 35.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_11_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_11,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 36,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 33,  !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 33, !- X,Y,Z Vertex 3 {m}
  1236.32849121094, -632.703674316406, 36; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_11_Srf_5_glz_0_caaea6170a154268a684, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_11_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1241.10778808594, -632.136474609375, 35.4417877197266, !- X,Y,Z Vertex 1 {m}
  1241.10778808594, -632.136474609375, 33.5582122802734, !- X,Y,Z Vertex 2 {m}
  1237.42102050781, -632.573974609375, 33.5582122802734, !- X,Y,Z Vertex 3 {m}
  1237.42102050781, -632.573974609375, 35.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_11_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_11,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_11_Srf_13,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 36, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 33, !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 33,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 36;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_11_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_11,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_11_Srf_2,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 36,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 33,  !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 33,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 36;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_1_Floor_11-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_11,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_1_Floor_11 DaylightingControls, !- Name
  Apartment_1_Floor_11,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 15,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 15,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 15,                 !- Name
  Apartment_1_Floor_11,                   !- Zone Name
  1242.89716949423,                       !- X-Coordinate of Reference Point {m}
  -637.878721974321,                      !- Y-Coordinate of Reference Point {m}
  34;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_1_Floor_11 Thermostat,        !- Name
  Apartment_1_Floor_11,                   !- Zone or ZoneList Name
  Apartment_1_Floor_11 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_1_Floor_11; !- Control Name 1

Schedule:Compact,
  Apartment_1_Floor_11 Thermostat Schedule, !- Name
  Apartment_1_Floor_11 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_1_Floor_11 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_1_Floor_11, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_1_Floor_11_space,   !- Name
  Apartment_1_Floor_11,                   !- Zone Name
  minHumidityApartment_1_Floor_11_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_1_Floor_11_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_1_Floor_11_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_1_Floor_11_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_1_Floor_11,                   !- Zone Name
  Apartment_1_Floor_11 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_1_Floor_11 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_1_Floor_11 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 15;                                !- Zone Air Node Name

NodeList,
  Apartment_1_Floor_11 Inlet Node List,   !- Name
  Node 180;                               !- Node Name 1

NodeList,
  Apartment_1_Floor_11 Exhaust Node List, !- Name
  Node 179;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_1_Floor_11 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 180,                               !- Zone Supply Air Node Name
  Node 179,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_1_Floor_11 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_1_Floor_11 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_1_Floor_11,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_1_Floor_11 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_1_Floor_11 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_1_Floor_12,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_1_Floor_12_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_1_Floor_12,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_13_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 39, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 39, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 39, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 39;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_12_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_1_Floor_12,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_11_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 36, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 36, !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 36, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 36;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_12_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_12,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 39, !- X,Y,Z Vertex 1 {m}
  1236.32849121094, -632.703674316406, 36, !- X,Y,Z Vertex 2 {m}
  1237.72216796875, -644.447448730469, 36, !- X,Y,Z Vertex 3 {m}
  1237.72216796875, -644.447448730469, 39; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_12_Srf_2_glz_0_a0ce4acb607946719f4f, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_12_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.71594238281, -635.968627929688, 38.165943145752, !- X,Y,Z Vertex 1 {m}
  1236.71594238281, -635.968627929688, 36.834056854248, !- X,Y,Z Vertex 2 {m}
  1237.33459472656, -641.182434082031, 36.834056854248, !- X,Y,Z Vertex 3 {m}
  1237.33459472656, -641.182434082031, 38.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_12_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_12,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1237.72216796875, -644.447448730469, 39, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 36, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 36, !- X,Y,Z Vertex 3 {m}
  1249.4658203125, -643.053771972656, 39; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_12_Srf_3_glz_0_17057490ce0147f7bc29, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_12_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1240.98706054688, -644.059997558594, 38.165943145752, !- X,Y,Z Vertex 1 {m}
  1240.98706054688, -644.059997558594, 36.834056854248, !- X,Y,Z Vertex 2 {m}
  1246.20092773438, -643.441223144531, 36.834056854248, !- X,Y,Z Vertex 3 {m}
  1246.20092773438, -643.441223144531, 38.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_12_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_12,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 39, !- X,Y,Z Vertex 1 {m}
  1249.4658203125, -643.053771972656, 36, !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 36, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 39; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_12_Srf_4_glz_0_d84e2538a2034602974d, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_12_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1249.33618164063, -641.961181640625, 38.4417877197266, !- X,Y,Z Vertex 1 {m}
  1249.33618164063, -641.961181640625, 36.5582122802734, !- X,Y,Z Vertex 2 {m}
  1248.89868164063, -638.274475097656, 36.5582122802734, !- X,Y,Z Vertex 3 {m}
  1248.89868164063, -638.274475097656, 38.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_12_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_12,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 39,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 36,  !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 36, !- X,Y,Z Vertex 3 {m}
  1236.32849121094, -632.703674316406, 39; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_12_Srf_5_glz_0_483b06b9676b489988f4, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_12_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1241.10778808594, -632.136474609375, 38.4417877197266, !- X,Y,Z Vertex 1 {m}
  1241.10778808594, -632.136474609375, 36.5582122802734, !- X,Y,Z Vertex 2 {m}
  1237.42102050781, -632.573974609375, 36.5582122802734, !- X,Y,Z Vertex 3 {m}
  1237.42102050781, -632.573974609375, 38.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_12_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_12,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_12_Srf_13,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 39, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 36, !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 36,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 39;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_12_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_12,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_12_Srf_2,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 39,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 36,  !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 36,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 39;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_1_Floor_12-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_12,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_1_Floor_12 DaylightingControls, !- Name
  Apartment_1_Floor_12,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 16,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 16,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 16,                 !- Name
  Apartment_1_Floor_12,                   !- Zone Name
  1242.89716949423,                       !- X-Coordinate of Reference Point {m}
  -637.878721974321,                      !- Y-Coordinate of Reference Point {m}
  37;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_1_Floor_12 Thermostat,        !- Name
  Apartment_1_Floor_12,                   !- Zone or ZoneList Name
  Apartment_1_Floor_12 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_1_Floor_12; !- Control Name 1

Schedule:Compact,
  Apartment_1_Floor_12 Thermostat Schedule, !- Name
  Apartment_1_Floor_12 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_1_Floor_12 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_1_Floor_12, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_1_Floor_12_space,   !- Name
  Apartment_1_Floor_12,                   !- Zone Name
  minHumidityApartment_1_Floor_12_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_1_Floor_12_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_1_Floor_12_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_1_Floor_12_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_1_Floor_12,                   !- Zone Name
  Apartment_1_Floor_12 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_1_Floor_12 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_1_Floor_12 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 16;                                !- Zone Air Node Name

NodeList,
  Apartment_1_Floor_12 Inlet Node List,   !- Name
  Node 182;                               !- Node Name 1

NodeList,
  Apartment_1_Floor_12 Exhaust Node List, !- Name
  Node 181;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_1_Floor_12 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 182,                               !- Zone Supply Air Node Name
  Node 181,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_1_Floor_12 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_1_Floor_12 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_1_Floor_12,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_1_Floor_12 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_1_Floor_12 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_1_Floor_13,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_1_Floor_13_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_1_Floor_13,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_14_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 42, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 42, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 42, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 42;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_13_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_1_Floor_13,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_12_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 39, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 39, !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 39, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 39;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_13_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_13,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 42, !- X,Y,Z Vertex 1 {m}
  1236.32849121094, -632.703674316406, 39, !- X,Y,Z Vertex 2 {m}
  1237.72216796875, -644.447448730469, 39, !- X,Y,Z Vertex 3 {m}
  1237.72216796875, -644.447448730469, 42; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_13_Srf_2_glz_0_21ae8c371f7a463296e3, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_13_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.71594238281, -635.968627929688, 41.165943145752, !- X,Y,Z Vertex 1 {m}
  1236.71594238281, -635.968627929688, 39.834056854248, !- X,Y,Z Vertex 2 {m}
  1237.33459472656, -641.182434082031, 39.834056854248, !- X,Y,Z Vertex 3 {m}
  1237.33459472656, -641.182434082031, 41.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_13_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_13,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1237.72216796875, -644.447448730469, 42, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 39, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 39, !- X,Y,Z Vertex 3 {m}
  1249.4658203125, -643.053771972656, 42; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_13_Srf_3_glz_0_23fc8885ab204dd79762, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_13_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1240.98706054688, -644.059997558594, 41.165943145752, !- X,Y,Z Vertex 1 {m}
  1240.98706054688, -644.059997558594, 39.834056854248, !- X,Y,Z Vertex 2 {m}
  1246.20092773438, -643.441223144531, 39.834056854248, !- X,Y,Z Vertex 3 {m}
  1246.20092773438, -643.441223144531, 41.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_13_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_13,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 42, !- X,Y,Z Vertex 1 {m}
  1249.4658203125, -643.053771972656, 39, !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 39, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 42; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_13_Srf_4_glz_0_68ce8c1130d74f7ca610, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_13_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1249.33618164063, -641.961181640625, 41.4417877197266, !- X,Y,Z Vertex 1 {m}
  1249.33618164063, -641.961181640625, 39.5582122802734, !- X,Y,Z Vertex 2 {m}
  1248.89868164063, -638.274475097656, 39.5582122802734, !- X,Y,Z Vertex 3 {m}
  1248.89868164063, -638.274475097656, 41.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_13_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_13,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 42,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 39,  !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 39, !- X,Y,Z Vertex 3 {m}
  1236.32849121094, -632.703674316406, 42; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_13_Srf_5_glz_0_2b17f9c4dc31402caadd, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_13_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1241.10778808594, -632.136474609375, 41.4417877197266, !- X,Y,Z Vertex 1 {m}
  1241.10778808594, -632.136474609375, 39.5582122802734, !- X,Y,Z Vertex 2 {m}
  1237.42102050781, -632.573974609375, 39.5582122802734, !- X,Y,Z Vertex 3 {m}
  1237.42102050781, -632.573974609375, 41.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_13_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_13,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_13_Srf_13,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 42, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 39, !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 39,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 42;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_13_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_13,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_13_Srf_2,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 42,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 39,  !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 39,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 42;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_1_Floor_13-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_13,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_1_Floor_13 DaylightingControls, !- Name
  Apartment_1_Floor_13,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 17,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 17,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 17,                 !- Name
  Apartment_1_Floor_13,                   !- Zone Name
  1242.89716949423,                       !- X-Coordinate of Reference Point {m}
  -637.87872197432,                       !- Y-Coordinate of Reference Point {m}
  40;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_1_Floor_13 Thermostat,        !- Name
  Apartment_1_Floor_13,                   !- Zone or ZoneList Name
  Apartment_1_Floor_13 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_1_Floor_13; !- Control Name 1

Schedule:Compact,
  Apartment_1_Floor_13 Thermostat Schedule, !- Name
  Apartment_1_Floor_13 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_1_Floor_13 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_1_Floor_13, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_1_Floor_13_space,   !- Name
  Apartment_1_Floor_13,                   !- Zone Name
  minHumidityApartment_1_Floor_13_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_1_Floor_13_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_1_Floor_13_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_1_Floor_13_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_1_Floor_13,                   !- Zone Name
  Apartment_1_Floor_13 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_1_Floor_13 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_1_Floor_13 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 17;                                !- Zone Air Node Name

NodeList,
  Apartment_1_Floor_13 Inlet Node List,   !- Name
  Node 184;                               !- Node Name 1

NodeList,
  Apartment_1_Floor_13 Exhaust Node List, !- Name
  Node 183;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_1_Floor_13 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 184,                               !- Zone Supply Air Node Name
  Node 183,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_1_Floor_13 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_1_Floor_13 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_1_Floor_13,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_1_Floor_13 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_1_Floor_13 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_1_Floor_14,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_1_Floor_14_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_1_Floor_14,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_15_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 45, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 45, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 45, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 45;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_14_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_1_Floor_14,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_13_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 42, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 42, !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 42, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 42;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_14_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_14,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 45, !- X,Y,Z Vertex 1 {m}
  1236.32849121094, -632.703674316406, 42, !- X,Y,Z Vertex 2 {m}
  1237.72216796875, -644.447448730469, 42, !- X,Y,Z Vertex 3 {m}
  1237.72216796875, -644.447448730469, 45; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_14_Srf_2_glz_0_7b7c620c69e74965b873, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_14_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.71594238281, -635.968627929688, 44.165943145752, !- X,Y,Z Vertex 1 {m}
  1236.71594238281, -635.968627929688, 42.834056854248, !- X,Y,Z Vertex 2 {m}
  1237.33459472656, -641.182434082031, 42.834056854248, !- X,Y,Z Vertex 3 {m}
  1237.33459472656, -641.182434082031, 44.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_14_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_14,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1237.72216796875, -644.447448730469, 45, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 42, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 42, !- X,Y,Z Vertex 3 {m}
  1249.4658203125, -643.053771972656, 45; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_14_Srf_3_glz_0_8ffa018f14314ad28f8a, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_14_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1240.98706054688, -644.059997558594, 44.165943145752, !- X,Y,Z Vertex 1 {m}
  1240.98706054688, -644.059997558594, 42.834056854248, !- X,Y,Z Vertex 2 {m}
  1246.20092773438, -643.441223144531, 42.834056854248, !- X,Y,Z Vertex 3 {m}
  1246.20092773438, -643.441223144531, 44.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_14_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_14,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 45, !- X,Y,Z Vertex 1 {m}
  1249.4658203125, -643.053771972656, 42, !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 42, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 45; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_14_Srf_4_glz_0_a5150c40a9144d21a28e, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_14_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1249.33618164063, -641.961181640625, 44.4417877197266, !- X,Y,Z Vertex 1 {m}
  1249.33618164063, -641.961181640625, 42.5582122802734, !- X,Y,Z Vertex 2 {m}
  1248.89868164063, -638.274475097656, 42.5582122802734, !- X,Y,Z Vertex 3 {m}
  1248.89868164063, -638.274475097656, 44.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_14_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_14,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 45,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 42,  !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 42, !- X,Y,Z Vertex 3 {m}
  1236.32849121094, -632.703674316406, 45; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_14_Srf_5_glz_0_22e0cc1a9ca34611938d, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_14_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1241.10778808594, -632.136474609375, 44.4417877197266, !- X,Y,Z Vertex 1 {m}
  1241.10778808594, -632.136474609375, 42.5582122802734, !- X,Y,Z Vertex 2 {m}
  1237.42102050781, -632.573974609375, 42.5582122802734, !- X,Y,Z Vertex 3 {m}
  1237.42102050781, -632.573974609375, 44.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_14_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_14,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_14_Srf_13,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 45, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 42, !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 42,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 45;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_14_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_14,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_14_Srf_2,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 45,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 42,  !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 42,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 45;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_1_Floor_14-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_14,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_1_Floor_14 DaylightingControls, !- Name
  Apartment_1_Floor_14,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 18,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 18,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 18,                 !- Name
  Apartment_1_Floor_14,                   !- Zone Name
  1242.89716949423,                       !- X-Coordinate of Reference Point {m}
  -637.878721974321,                      !- Y-Coordinate of Reference Point {m}
  43;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_1_Floor_14 Thermostat,        !- Name
  Apartment_1_Floor_14,                   !- Zone or ZoneList Name
  Apartment_1_Floor_14 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_1_Floor_14; !- Control Name 1

Schedule:Compact,
  Apartment_1_Floor_14 Thermostat Schedule, !- Name
  Apartment_1_Floor_14 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_1_Floor_14 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_1_Floor_14, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_1_Floor_14_space,   !- Name
  Apartment_1_Floor_14,                   !- Zone Name
  minHumidityApartment_1_Floor_14_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_1_Floor_14_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_1_Floor_14_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_1_Floor_14_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_1_Floor_14,                   !- Zone Name
  Apartment_1_Floor_14 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_1_Floor_14 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_1_Floor_14 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 18;                                !- Zone Air Node Name

NodeList,
  Apartment_1_Floor_14 Inlet Node List,   !- Name
  Node 186;                               !- Node Name 1

NodeList,
  Apartment_1_Floor_14 Exhaust Node List, !- Name
  Node 185;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_1_Floor_14 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 186,                               !- Zone Supply Air Node Name
  Node 185,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_1_Floor_14 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_1_Floor_14 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_1_Floor_14,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_1_Floor_14 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_1_Floor_14 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_1_Floor_15,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_1_Floor_15_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_1_Floor_15,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_16_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 48, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 48, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 48, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 48;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_15_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_1_Floor_15,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_14_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 45, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 45, !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 45, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 45;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_15_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_15,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 48, !- X,Y,Z Vertex 1 {m}
  1236.32849121094, -632.703674316406, 45, !- X,Y,Z Vertex 2 {m}
  1237.72216796875, -644.447448730469, 45, !- X,Y,Z Vertex 3 {m}
  1237.72216796875, -644.447448730469, 48; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_15_Srf_2_glz_0_ccea6392237e43aa9abc, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_15_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.71594238281, -635.968627929688, 47.165943145752, !- X,Y,Z Vertex 1 {m}
  1236.71594238281, -635.968627929688, 45.834056854248, !- X,Y,Z Vertex 2 {m}
  1237.33459472656, -641.182434082031, 45.834056854248, !- X,Y,Z Vertex 3 {m}
  1237.33459472656, -641.182434082031, 47.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_15_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_15,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1237.72216796875, -644.447448730469, 48, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 45, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 45, !- X,Y,Z Vertex 3 {m}
  1249.4658203125, -643.053771972656, 48; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_15_Srf_3_glz_0_1d0461e7f8814924a1b0, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_15_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1240.98706054688, -644.059997558594, 47.165943145752, !- X,Y,Z Vertex 1 {m}
  1240.98706054688, -644.059997558594, 45.834056854248, !- X,Y,Z Vertex 2 {m}
  1246.20092773438, -643.441223144531, 45.834056854248, !- X,Y,Z Vertex 3 {m}
  1246.20092773438, -643.441223144531, 47.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_15_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_15,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 48, !- X,Y,Z Vertex 1 {m}
  1249.4658203125, -643.053771972656, 45, !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 45, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 48; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_15_Srf_4_glz_0_4eb78a72385d458f8d8d, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_15_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1249.33618164063, -641.961181640625, 47.4417877197266, !- X,Y,Z Vertex 1 {m}
  1249.33618164063, -641.961181640625, 45.5582122802734, !- X,Y,Z Vertex 2 {m}
  1248.89868164063, -638.274475097656, 45.5582122802734, !- X,Y,Z Vertex 3 {m}
  1248.89868164063, -638.274475097656, 47.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_15_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_15,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 48,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 45,  !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 45, !- X,Y,Z Vertex 3 {m}
  1236.32849121094, -632.703674316406, 48; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_15_Srf_5_glz_0_9cb49684a27d4e728b49, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_15_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1241.10778808594, -632.136474609375, 47.4417877197266, !- X,Y,Z Vertex 1 {m}
  1241.10778808594, -632.136474609375, 45.5582122802734, !- X,Y,Z Vertex 2 {m}
  1237.42102050781, -632.573974609375, 45.5582122802734, !- X,Y,Z Vertex 3 {m}
  1237.42102050781, -632.573974609375, 47.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_15_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_15,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_15_Srf_13,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 48, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 45, !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 45,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 48;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_15_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_15,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_15_Srf_2,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 48,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 45,  !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 45,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 48;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_1_Floor_15-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_15,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_1_Floor_15 DaylightingControls, !- Name
  Apartment_1_Floor_15,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 19,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 19,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 19,                 !- Name
  Apartment_1_Floor_15,                   !- Zone Name
  1242.89716949423,                       !- X-Coordinate of Reference Point {m}
  -637.878721974321,                      !- Y-Coordinate of Reference Point {m}
  46;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_1_Floor_15 Thermostat,        !- Name
  Apartment_1_Floor_15,                   !- Zone or ZoneList Name
  Apartment_1_Floor_15 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_1_Floor_15; !- Control Name 1

Schedule:Compact,
  Apartment_1_Floor_15 Thermostat Schedule, !- Name
  Apartment_1_Floor_15 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_1_Floor_15 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_1_Floor_15, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_1_Floor_15_space,   !- Name
  Apartment_1_Floor_15,                   !- Zone Name
  minHumidityApartment_1_Floor_15_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_1_Floor_15_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_1_Floor_15_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_1_Floor_15_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_1_Floor_15,                   !- Zone Name
  Apartment_1_Floor_15 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_1_Floor_15 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_1_Floor_15 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 19;                                !- Zone Air Node Name

NodeList,
  Apartment_1_Floor_15 Inlet Node List,   !- Name
  Node 188;                               !- Node Name 1

NodeList,
  Apartment_1_Floor_15 Exhaust Node List, !- Name
  Node 187;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_1_Floor_15 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 188,                               !- Zone Supply Air Node Name
  Node 187,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_1_Floor_15 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_1_Floor_15 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_1_Floor_15,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_1_Floor_15 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_1_Floor_15 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_1_Floor_16,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_1_Floor_16_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_1_Floor_16,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_17_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 51, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 51, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 51, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 51;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_16_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_1_Floor_16,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_15_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 48, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 48, !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 48, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 48;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_16_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_16,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 51, !- X,Y,Z Vertex 1 {m}
  1236.32849121094, -632.703674316406, 48, !- X,Y,Z Vertex 2 {m}
  1237.72216796875, -644.447448730469, 48, !- X,Y,Z Vertex 3 {m}
  1237.72216796875, -644.447448730469, 51; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_16_Srf_2_glz_0_69bc91fd5aa24ac08ba1, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_16_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.71594238281, -635.968627929688, 50.165943145752, !- X,Y,Z Vertex 1 {m}
  1236.71594238281, -635.968627929688, 48.834056854248, !- X,Y,Z Vertex 2 {m}
  1237.33459472656, -641.182434082031, 48.834056854248, !- X,Y,Z Vertex 3 {m}
  1237.33459472656, -641.182434082031, 50.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_16_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_16,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1237.72216796875, -644.447448730469, 51, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 48, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 48, !- X,Y,Z Vertex 3 {m}
  1249.4658203125, -643.053771972656, 51; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_16_Srf_3_glz_0_1b24db34cb2f4820bfd0, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_16_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1240.98706054688, -644.059997558594, 50.165943145752, !- X,Y,Z Vertex 1 {m}
  1240.98706054688, -644.059997558594, 48.834056854248, !- X,Y,Z Vertex 2 {m}
  1246.20092773438, -643.441223144531, 48.834056854248, !- X,Y,Z Vertex 3 {m}
  1246.20092773438, -643.441223144531, 50.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_16_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_16,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 51, !- X,Y,Z Vertex 1 {m}
  1249.4658203125, -643.053771972656, 48, !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 48, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 51; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_16_Srf_4_glz_0_1a31c0a4565348689291, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_16_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1249.33618164063, -641.961181640625, 50.4417877197266, !- X,Y,Z Vertex 1 {m}
  1249.33618164063, -641.961181640625, 48.5582122802734, !- X,Y,Z Vertex 2 {m}
  1248.89868164063, -638.274475097656, 48.5582122802734, !- X,Y,Z Vertex 3 {m}
  1248.89868164063, -638.274475097656, 50.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_16_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_16,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 51,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 48,  !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 48, !- X,Y,Z Vertex 3 {m}
  1236.32849121094, -632.703674316406, 51; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_16_Srf_5_glz_0_feea58a72dfa4d739cb5, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_16_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1241.10778808594, -632.136474609375, 50.4417877197266, !- X,Y,Z Vertex 1 {m}
  1241.10778808594, -632.136474609375, 48.5582122802734, !- X,Y,Z Vertex 2 {m}
  1237.42102050781, -632.573974609375, 48.5582122802734, !- X,Y,Z Vertex 3 {m}
  1237.42102050781, -632.573974609375, 50.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_16_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_16,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_16_Srf_13,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 51, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 48, !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 48,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 51;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_16_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_16,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_16_Srf_2,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 51,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 48,  !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 48,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 51;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_1_Floor_16-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_16,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_1_Floor_16 DaylightingControls, !- Name
  Apartment_1_Floor_16,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 20,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 20,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 20,                 !- Name
  Apartment_1_Floor_16,                   !- Zone Name
  1242.89716949423,                       !- X-Coordinate of Reference Point {m}
  -637.87872197432,                       !- Y-Coordinate of Reference Point {m}
  49;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_1_Floor_16 Thermostat,        !- Name
  Apartment_1_Floor_16,                   !- Zone or ZoneList Name
  Apartment_1_Floor_16 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_1_Floor_16; !- Control Name 1

Schedule:Compact,
  Apartment_1_Floor_16 Thermostat Schedule, !- Name
  Apartment_1_Floor_16 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_1_Floor_16 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_1_Floor_16, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_1_Floor_16_space,   !- Name
  Apartment_1_Floor_16,                   !- Zone Name
  minHumidityApartment_1_Floor_16_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_1_Floor_16_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_1_Floor_16_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_1_Floor_16_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_1_Floor_16,                   !- Zone Name
  Apartment_1_Floor_16 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_1_Floor_16 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_1_Floor_16 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 20;                                !- Zone Air Node Name

NodeList,
  Apartment_1_Floor_16 Inlet Node List,   !- Name
  Node 190;                               !- Node Name 1

NodeList,
  Apartment_1_Floor_16 Exhaust Node List, !- Name
  Node 189;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_1_Floor_16 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 190,                               !- Zone Supply Air Node Name
  Node 189,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_1_Floor_16 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_1_Floor_16 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_1_Floor_16,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_1_Floor_16 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_1_Floor_16 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_1_Floor_17,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_1_Floor_17_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_1_Floor_17,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_18_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 54, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 54, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 54, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 54;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_17_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_1_Floor_17,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_16_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 51, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 51, !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 51, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 51;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_17_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_17,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 54, !- X,Y,Z Vertex 1 {m}
  1236.32849121094, -632.703674316406, 51, !- X,Y,Z Vertex 2 {m}
  1237.72216796875, -644.447448730469, 51, !- X,Y,Z Vertex 3 {m}
  1237.72216796875, -644.447448730469, 54; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_17_Srf_2_glz_0_5bb30f34a8204cc69e96, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_17_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.71594238281, -635.968627929688, 53.165943145752, !- X,Y,Z Vertex 1 {m}
  1236.71594238281, -635.968627929688, 51.834056854248, !- X,Y,Z Vertex 2 {m}
  1237.33459472656, -641.182434082031, 51.834056854248, !- X,Y,Z Vertex 3 {m}
  1237.33459472656, -641.182434082031, 53.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_17_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_17,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1237.72216796875, -644.447448730469, 54, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 51, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 51, !- X,Y,Z Vertex 3 {m}
  1249.4658203125, -643.053771972656, 54; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_17_Srf_3_glz_0_33c82786b2354a01b8e2, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_17_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1240.98706054688, -644.059997558594, 53.165943145752, !- X,Y,Z Vertex 1 {m}
  1240.98706054688, -644.059997558594, 51.834056854248, !- X,Y,Z Vertex 2 {m}
  1246.20092773438, -643.441223144531, 51.834056854248, !- X,Y,Z Vertex 3 {m}
  1246.20092773438, -643.441223144531, 53.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_17_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_17,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 54, !- X,Y,Z Vertex 1 {m}
  1249.4658203125, -643.053771972656, 51, !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 51, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 54; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_17_Srf_4_glz_0_76d27acdda4840718901, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_17_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1249.33618164063, -641.961181640625, 53.4417877197266, !- X,Y,Z Vertex 1 {m}
  1249.33618164063, -641.961181640625, 51.5582122802734, !- X,Y,Z Vertex 2 {m}
  1248.89868164063, -638.274475097656, 51.5582122802734, !- X,Y,Z Vertex 3 {m}
  1248.89868164063, -638.274475097656, 53.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_17_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_17,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 54,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 51,  !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 51, !- X,Y,Z Vertex 3 {m}
  1236.32849121094, -632.703674316406, 54; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_17_Srf_5_glz_0_9d226ddb90944ac79bfb, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_17_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1241.10778808594, -632.136474609375, 53.4417877197266, !- X,Y,Z Vertex 1 {m}
  1241.10778808594, -632.136474609375, 51.5582122802734, !- X,Y,Z Vertex 2 {m}
  1237.42102050781, -632.573974609375, 51.5582122802734, !- X,Y,Z Vertex 3 {m}
  1237.42102050781, -632.573974609375, 53.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_17_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_17,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_17_Srf_13,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 54, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 51, !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 51,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 54;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_17_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_17,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_17_Srf_2,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 54,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 51,  !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 51,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 54;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_1_Floor_17-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_17,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_1_Floor_17 DaylightingControls, !- Name
  Apartment_1_Floor_17,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 21,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 21,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 21,                 !- Name
  Apartment_1_Floor_17,                   !- Zone Name
  1242.89716949423,                       !- X-Coordinate of Reference Point {m}
  -637.878721974321,                      !- Y-Coordinate of Reference Point {m}
  52;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_1_Floor_17 Thermostat,        !- Name
  Apartment_1_Floor_17,                   !- Zone or ZoneList Name
  Apartment_1_Floor_17 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_1_Floor_17; !- Control Name 1

Schedule:Compact,
  Apartment_1_Floor_17 Thermostat Schedule, !- Name
  Apartment_1_Floor_17 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_1_Floor_17 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_1_Floor_17, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_1_Floor_17_space,   !- Name
  Apartment_1_Floor_17,                   !- Zone Name
  minHumidityApartment_1_Floor_17_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_1_Floor_17_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_1_Floor_17_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_1_Floor_17_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_1_Floor_17,                   !- Zone Name
  Apartment_1_Floor_17 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_1_Floor_17 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_1_Floor_17 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 21;                                !- Zone Air Node Name

NodeList,
  Apartment_1_Floor_17 Inlet Node List,   !- Name
  Node 192;                               !- Node Name 1

NodeList,
  Apartment_1_Floor_17 Exhaust Node List, !- Name
  Node 191;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_1_Floor_17 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 192,                               !- Zone Supply Air Node Name
  Node 191,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_1_Floor_17 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_1_Floor_17 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_1_Floor_17,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_1_Floor_17 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_1_Floor_17 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_1_Floor_18,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_1_Floor_18_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_1_Floor_18,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_19_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 57, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 57, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 57, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 57;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_18_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_1_Floor_18,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_17_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 54, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 54, !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 54, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 54;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_18_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_18,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 57, !- X,Y,Z Vertex 1 {m}
  1236.32849121094, -632.703674316406, 54, !- X,Y,Z Vertex 2 {m}
  1237.72216796875, -644.447448730469, 54, !- X,Y,Z Vertex 3 {m}
  1237.72216796875, -644.447448730469, 57; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_18_Srf_2_glz_0_2119880260724ca4a512, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_18_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.71594238281, -635.968627929688, 56.165943145752, !- X,Y,Z Vertex 1 {m}
  1236.71594238281, -635.968627929688, 54.834056854248, !- X,Y,Z Vertex 2 {m}
  1237.33459472656, -641.182434082031, 54.834056854248, !- X,Y,Z Vertex 3 {m}
  1237.33459472656, -641.182434082031, 56.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_18_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_18,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1237.72216796875, -644.447448730469, 57, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 54, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 54, !- X,Y,Z Vertex 3 {m}
  1249.4658203125, -643.053771972656, 57; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_18_Srf_3_glz_0_dce3e008cd0b491fbbcd, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_18_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1240.98706054688, -644.059997558594, 56.165943145752, !- X,Y,Z Vertex 1 {m}
  1240.98706054688, -644.059997558594, 54.834056854248, !- X,Y,Z Vertex 2 {m}
  1246.20092773438, -643.441223144531, 54.834056854248, !- X,Y,Z Vertex 3 {m}
  1246.20092773438, -643.441223144531, 56.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_18_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_18,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 57, !- X,Y,Z Vertex 1 {m}
  1249.4658203125, -643.053771972656, 54, !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 54, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 57; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_18_Srf_4_glz_0_606bd8a74b814d31aab6, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_18_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1249.33618164063, -641.961181640625, 56.4417877197266, !- X,Y,Z Vertex 1 {m}
  1249.33618164063, -641.961181640625, 54.5582122802734, !- X,Y,Z Vertex 2 {m}
  1248.89868164063, -638.274475097656, 54.5582122802734, !- X,Y,Z Vertex 3 {m}
  1248.89868164063, -638.274475097656, 56.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_18_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_18,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 57,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 54,  !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 54, !- X,Y,Z Vertex 3 {m}
  1236.32849121094, -632.703674316406, 57; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_18_Srf_5_glz_0_cd46f109612647d0bcf4, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_18_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1241.10778808594, -632.136474609375, 56.4417877197266, !- X,Y,Z Vertex 1 {m}
  1241.10778808594, -632.136474609375, 54.5582122802734, !- X,Y,Z Vertex 2 {m}
  1237.42102050781, -632.573974609375, 54.5582122802734, !- X,Y,Z Vertex 3 {m}
  1237.42102050781, -632.573974609375, 56.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_18_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_18,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_18_Srf_13,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 57, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 54, !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 54,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 57;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_18_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_18,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_18_Srf_2,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 57,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 54,  !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 54,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 57;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_1_Floor_18-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_18,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_1_Floor_18 DaylightingControls, !- Name
  Apartment_1_Floor_18,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 22,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 22,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 22,                 !- Name
  Apartment_1_Floor_18,                   !- Zone Name
  1242.89716949423,                       !- X-Coordinate of Reference Point {m}
  -637.87872197432,                       !- Y-Coordinate of Reference Point {m}
  55;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_1_Floor_18 Thermostat,        !- Name
  Apartment_1_Floor_18,                   !- Zone or ZoneList Name
  Apartment_1_Floor_18 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_1_Floor_18; !- Control Name 1

Schedule:Compact,
  Apartment_1_Floor_18 Thermostat Schedule, !- Name
  Apartment_1_Floor_18 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_1_Floor_18 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_1_Floor_18, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_1_Floor_18_space,   !- Name
  Apartment_1_Floor_18,                   !- Zone Name
  minHumidityApartment_1_Floor_18_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_1_Floor_18_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_1_Floor_18_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_1_Floor_18_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_1_Floor_18,                   !- Zone Name
  Apartment_1_Floor_18 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_1_Floor_18 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_1_Floor_18 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 22;                                !- Zone Air Node Name

NodeList,
  Apartment_1_Floor_18 Inlet Node List,   !- Name
  Node 194;                               !- Node Name 1

NodeList,
  Apartment_1_Floor_18 Exhaust Node List, !- Name
  Node 193;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_1_Floor_18 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 194,                               !- Zone Supply Air Node Name
  Node 193,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_1_Floor_18 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_1_Floor_18 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_1_Floor_18,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_1_Floor_18 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_1_Floor_18 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_1_Floor_19,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_1_Floor_19_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_1_Floor_19,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_20_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 60, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 60, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 60, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 60;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_19_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_1_Floor_19,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_18_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 57, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 57, !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 57, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 57;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_19_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_19,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 60, !- X,Y,Z Vertex 1 {m}
  1236.32849121094, -632.703674316406, 57, !- X,Y,Z Vertex 2 {m}
  1237.72216796875, -644.447448730469, 57, !- X,Y,Z Vertex 3 {m}
  1237.72216796875, -644.447448730469, 60; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_19_Srf_2_glz_0_8da8f37dace448ada3f7, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_19_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.71594238281, -635.968627929688, 59.165943145752, !- X,Y,Z Vertex 1 {m}
  1236.71594238281, -635.968627929688, 57.834056854248, !- X,Y,Z Vertex 2 {m}
  1237.33459472656, -641.182434082031, 57.834056854248, !- X,Y,Z Vertex 3 {m}
  1237.33459472656, -641.182434082031, 59.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_19_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_19,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1237.72216796875, -644.447448730469, 60, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 57, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 57, !- X,Y,Z Vertex 3 {m}
  1249.4658203125, -643.053771972656, 60; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_19_Srf_3_glz_0_436bc9e9715e4fcbab01, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_19_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1240.98706054688, -644.059997558594, 59.165943145752, !- X,Y,Z Vertex 1 {m}
  1240.98706054688, -644.059997558594, 57.834056854248, !- X,Y,Z Vertex 2 {m}
  1246.20092773438, -643.441223144531, 57.834056854248, !- X,Y,Z Vertex 3 {m}
  1246.20092773438, -643.441223144531, 59.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_19_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_19,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 60, !- X,Y,Z Vertex 1 {m}
  1249.4658203125, -643.053771972656, 57, !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 57, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 60; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_19_Srf_4_glz_0_3f21ef241be44d65956d, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_19_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1249.33618164063, -641.961181640625, 59.4417877197266, !- X,Y,Z Vertex 1 {m}
  1249.33618164063, -641.961181640625, 57.5582122802734, !- X,Y,Z Vertex 2 {m}
  1248.89868164063, -638.274475097656, 57.5582122802734, !- X,Y,Z Vertex 3 {m}
  1248.89868164063, -638.274475097656, 59.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_19_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_19,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 60,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 57,  !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 57, !- X,Y,Z Vertex 3 {m}
  1236.32849121094, -632.703674316406, 60; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_19_Srf_5_glz_0_fd97f8c9af044ff2839a, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_19_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1241.10778808594, -632.136474609375, 59.4417877197266, !- X,Y,Z Vertex 1 {m}
  1241.10778808594, -632.136474609375, 57.5582122802734, !- X,Y,Z Vertex 2 {m}
  1237.42102050781, -632.573974609375, 57.5582122802734, !- X,Y,Z Vertex 3 {m}
  1237.42102050781, -632.573974609375, 59.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_19_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_19,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_19_Srf_13,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 60, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 57, !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 57,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 60;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_19_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_19,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_19_Srf_2,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 60,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 57,  !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 57,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 60;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_1_Floor_19-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_19,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_1_Floor_19 DaylightingControls, !- Name
  Apartment_1_Floor_19,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 23,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 23,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 23,                 !- Name
  Apartment_1_Floor_19,                   !- Zone Name
  1242.89716949423,                       !- X-Coordinate of Reference Point {m}
  -637.87872197432,                       !- Y-Coordinate of Reference Point {m}
  58;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_1_Floor_19 Thermostat,        !- Name
  Apartment_1_Floor_19,                   !- Zone or ZoneList Name
  Apartment_1_Floor_19 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_1_Floor_19; !- Control Name 1

Schedule:Compact,
  Apartment_1_Floor_19 Thermostat Schedule, !- Name
  Apartment_1_Floor_19 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_1_Floor_19 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_1_Floor_19, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_1_Floor_19_space,   !- Name
  Apartment_1_Floor_19,                   !- Zone Name
  minHumidityApartment_1_Floor_19_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_1_Floor_19_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_1_Floor_19_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_1_Floor_19_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_1_Floor_19,                   !- Zone Name
  Apartment_1_Floor_19 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_1_Floor_19 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_1_Floor_19 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 23;                                !- Zone Air Node Name

NodeList,
  Apartment_1_Floor_19 Inlet Node List,   !- Name
  Node 196;                               !- Node Name 1

NodeList,
  Apartment_1_Floor_19 Exhaust Node List, !- Name
  Node 195;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_1_Floor_19 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 196,                               !- Zone Supply Air Node Name
  Node 195,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_1_Floor_19 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_1_Floor_19 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_1_Floor_19,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_1_Floor_19 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_1_Floor_19 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_1_Floor_2,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_1_Floor_2_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_1_Floor_2,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_3_Srf_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 9, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 9, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 9,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 9;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_2_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_1_Floor_2,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_1_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 6,  !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 6, !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 6, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 6;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_2_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_2,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 9, !- X,Y,Z Vertex 1 {m}
  1236.32849121094, -632.703674316406, 6, !- X,Y,Z Vertex 2 {m}
  1237.72216796875, -644.447448730469, 6, !- X,Y,Z Vertex 3 {m}
  1237.72216796875, -644.447448730469, 9; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_2_Srf_2_glz_0_b20c0dda526d4601be7e, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_2_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.71594238281, -635.968627929688, 8.16594314575195, !- X,Y,Z Vertex 1 {m}
  1236.71594238281, -635.968627929688, 6.83405685424805, !- X,Y,Z Vertex 2 {m}
  1237.33459472656, -641.182434082031, 6.83405685424805, !- X,Y,Z Vertex 3 {m}
  1237.33459472656, -641.182434082031, 8.16594314575195; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_2_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_2,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1237.72216796875, -644.447448730469, 9, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 6, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 6,  !- X,Y,Z Vertex 3 {m}
  1249.4658203125, -643.053771972656, 9;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_2_Srf_3_glz_0_9cd192261542428f9a71, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_2_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1240.98706054688, -644.059997558594, 8.16594314575195, !- X,Y,Z Vertex 1 {m}
  1240.98706054688, -644.059997558594, 6.83405685424805, !- X,Y,Z Vertex 2 {m}
  1246.20092773438, -643.441223144531, 6.83405685424805, !- X,Y,Z Vertex 3 {m}
  1246.20092773438, -643.441223144531, 8.16594314575195; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_2_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_2,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 9,  !- X,Y,Z Vertex 1 {m}
  1249.4658203125, -643.053771972656, 6,  !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 6, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 9; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_2_Srf_4_glz_0_f84a38d4685d4bdcb37c, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_2_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1249.33618164063, -641.961181640625, 8.44178581237793, !- X,Y,Z Vertex 1 {m}
  1249.33618164063, -641.961181640625, 6.55821418762207, !- X,Y,Z Vertex 2 {m}
  1248.89868164063, -638.274475097656, 6.55821418762207, !- X,Y,Z Vertex 3 {m}
  1248.89868164063, -638.274475097656, 8.44178581237793; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_2_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_2,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 9,   !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 6,   !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 6, !- X,Y,Z Vertex 3 {m}
  1236.32849121094, -632.703674316406, 9; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_2_Srf_5_glz_0_9114b547ffe3490fb7c4, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_2_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1241.10778808594, -632.136474609375, 8.44178581237793, !- X,Y,Z Vertex 1 {m}
  1241.10778808594, -632.136474609375, 6.55821418762207, !- X,Y,Z Vertex 2 {m}
  1237.42102050781, -632.573974609375, 6.55821418762207, !- X,Y,Z Vertex 3 {m}
  1237.42102050781, -632.573974609375, 8.44178581237793; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_2_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_2,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_2_Srf_13,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 9, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 6, !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 6,   !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 9;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_2_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_2,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_2_Srf_2,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 9,   !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 6,   !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 6,   !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 9;   !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_1_Floor_2-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_2,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_1_Floor_2 DaylightingControls, !- Name
  Apartment_1_Floor_2,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 6,                  !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 6,                  !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 6,                  !- Name
  Apartment_1_Floor_2,                    !- Zone Name
  1242.89716949423,                       !- X-Coordinate of Reference Point {m}
  -637.878721974321,                      !- Y-Coordinate of Reference Point {m}
  7;                                      !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_1_Floor_2 Thermostat,         !- Name
  Apartment_1_Floor_2,                    !- Zone or ZoneList Name
  Apartment_1_Floor_2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_1_Floor_2; !- Control Name 1

Schedule:Compact,
  Apartment_1_Floor_2 Thermostat Schedule, !- Name
  Apartment_1_Floor_2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_1_Floor_2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_1_Floor_2, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_1_Floor_2_space,    !- Name
  Apartment_1_Floor_2,                    !- Zone Name
  minHumidityApartment_1_Floor_2_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_1_Floor_2_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_1_Floor_2_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_1_Floor_2_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_1_Floor_2,                    !- Zone Name
  Apartment_1_Floor_2 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_1_Floor_2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_1_Floor_2 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 6;                                 !- Zone Air Node Name

NodeList,
  Apartment_1_Floor_2 Inlet Node List,    !- Name
  Node 162;                               !- Node Name 1

NodeList,
  Apartment_1_Floor_2 Exhaust Node List,  !- Name
  Node 161;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_1_Floor_2 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 162,                               !- Zone Supply Air Node Name
  Node 161,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_1_Floor_2 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_1_Floor_2 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_1_Floor_2,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_1_Floor_2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_1_Floor_2 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_1_Floor_20,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_1_Floor_20_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_1_Floor_20,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_21_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 63, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 63, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 63, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 63;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_20_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_1_Floor_20,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_19_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 60, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 60, !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 60, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 60;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_20_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_20,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 63, !- X,Y,Z Vertex 1 {m}
  1236.32849121094, -632.703674316406, 60, !- X,Y,Z Vertex 2 {m}
  1237.72216796875, -644.447448730469, 60, !- X,Y,Z Vertex 3 {m}
  1237.72216796875, -644.447448730469, 63; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_20_Srf_2_glz_0_056ebd2824d04cd6ac24, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_20_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.71594238281, -635.968627929688, 62.165943145752, !- X,Y,Z Vertex 1 {m}
  1236.71594238281, -635.968627929688, 60.834056854248, !- X,Y,Z Vertex 2 {m}
  1237.33459472656, -641.182434082031, 60.834056854248, !- X,Y,Z Vertex 3 {m}
  1237.33459472656, -641.182434082031, 62.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_20_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_20,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1237.72216796875, -644.447448730469, 63, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 60, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 60, !- X,Y,Z Vertex 3 {m}
  1249.4658203125, -643.053771972656, 63; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_20_Srf_3_glz_0_efad96f357a34764b2f6, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_20_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1240.98706054688, -644.059997558594, 62.165943145752, !- X,Y,Z Vertex 1 {m}
  1240.98706054688, -644.059997558594, 60.834056854248, !- X,Y,Z Vertex 2 {m}
  1246.20092773438, -643.441223144531, 60.834056854248, !- X,Y,Z Vertex 3 {m}
  1246.20092773438, -643.441223144531, 62.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_20_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_20,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 63, !- X,Y,Z Vertex 1 {m}
  1249.4658203125, -643.053771972656, 60, !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 60, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 63; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_20_Srf_4_glz_0_cf4b4e8ab3f6465181f5, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_20_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1249.33618164063, -641.961181640625, 62.4417877197266, !- X,Y,Z Vertex 1 {m}
  1249.33618164063, -641.961181640625, 60.5582122802734, !- X,Y,Z Vertex 2 {m}
  1248.89868164063, -638.274475097656, 60.5582122802734, !- X,Y,Z Vertex 3 {m}
  1248.89868164063, -638.274475097656, 62.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_20_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_20,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 63,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 60,  !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 60, !- X,Y,Z Vertex 3 {m}
  1236.32849121094, -632.703674316406, 63; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_20_Srf_5_glz_0_e0861359c31a46f5ba3e, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_20_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1241.10778808594, -632.136474609375, 62.4417877197266, !- X,Y,Z Vertex 1 {m}
  1241.10778808594, -632.136474609375, 60.5582122802734, !- X,Y,Z Vertex 2 {m}
  1237.42102050781, -632.573974609375, 60.5582122802734, !- X,Y,Z Vertex 3 {m}
  1237.42102050781, -632.573974609375, 62.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_20_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_20,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_20_Srf_13,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 63, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 60, !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 60,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 63;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_20_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_20,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_20_Srf_2,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 63,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 60,  !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 60,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 63;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_1_Floor_20-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_20,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_1_Floor_20 DaylightingControls, !- Name
  Apartment_1_Floor_20,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 24,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 24,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 24,                 !- Name
  Apartment_1_Floor_20,                   !- Zone Name
  1242.89716949423,                       !- X-Coordinate of Reference Point {m}
  -637.878721974321,                      !- Y-Coordinate of Reference Point {m}
  61;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_1_Floor_20 Thermostat,        !- Name
  Apartment_1_Floor_20,                   !- Zone or ZoneList Name
  Apartment_1_Floor_20 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_1_Floor_20; !- Control Name 1

Schedule:Compact,
  Apartment_1_Floor_20 Thermostat Schedule, !- Name
  Apartment_1_Floor_20 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_1_Floor_20 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_1_Floor_20, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_1_Floor_20_space,   !- Name
  Apartment_1_Floor_20,                   !- Zone Name
  minHumidityApartment_1_Floor_20_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_1_Floor_20_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_1_Floor_20_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_1_Floor_20_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_1_Floor_20,                   !- Zone Name
  Apartment_1_Floor_20 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_1_Floor_20 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_1_Floor_20 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 24;                                !- Zone Air Node Name

NodeList,
  Apartment_1_Floor_20 Inlet Node List,   !- Name
  Node 198;                               !- Node Name 1

NodeList,
  Apartment_1_Floor_20 Exhaust Node List, !- Name
  Node 197;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_1_Floor_20 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 198,                               !- Zone Supply Air Node Name
  Node 197,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_1_Floor_20 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_1_Floor_20 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_1_Floor_20,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_1_Floor_20 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_1_Floor_20 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_1_Floor_21,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_1_Floor_21_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_1_Floor_21,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_22_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 66, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 66, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 66, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 66;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_21_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_1_Floor_21,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_20_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 63, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 63, !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 63, !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 63;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_21_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_21,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1236.32849121094, -632.703674316406, 66, !- X,Y,Z Vertex 1 {m}
  1236.32849121094, -632.703674316406, 63, !- X,Y,Z Vertex 2 {m}
  1237.72216796875, -644.447448730469, 63, !- X,Y,Z Vertex 3 {m}
  1237.72216796875, -644.447448730469, 66; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_21_Srf_2_glz_0_23f642626add435f9c19, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_21_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.71594238281, -635.968627929688, 65.1659469604492, !- X,Y,Z Vertex 1 {m}
  1236.71594238281, -635.968627929688, 63.834056854248, !- X,Y,Z Vertex 2 {m}
  1237.33459472656, -641.182434082031, 63.834056854248, !- X,Y,Z Vertex 3 {m}
  1237.33459472656, -641.182434082031, 65.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_21_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_21,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1237.72216796875, -644.447448730469, 66, !- X,Y,Z Vertex 1 {m}
  1237.72216796875, -644.447448730469, 63, !- X,Y,Z Vertex 2 {m}
  1249.4658203125, -643.053771972656, 63, !- X,Y,Z Vertex 3 {m}
  1249.4658203125, -643.053771972656, 66; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_21_Srf_3_glz_0_4c2be4608d7b475b858e, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_21_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1240.98706054688, -644.059997558594, 65.1659469604492, !- X,Y,Z Vertex 1 {m}
  1240.98706054688, -644.059997558594, 63.834056854248, !- X,Y,Z Vertex 2 {m}
  1246.20092773438, -643.441223144531, 63.834056854248, !- X,Y,Z Vertex 3 {m}
  1246.20092773438, -643.441223144531, 65.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_21_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_21,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1249.4658203125, -643.053771972656, 66, !- X,Y,Z Vertex 1 {m}
  1249.4658203125, -643.053771972656, 63, !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 63, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 66; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_21_Srf_4_glz_0_49020ffc43c844ca832d, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_21_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1249.33618164063, -641.961181640625, 65.4417877197266, !- X,Y,Z Vertex 1 {m}
  1249.33618164063, -641.961181640625, 63.5582122802734, !- X,Y,Z Vertex 2 {m}
  1248.89868164063, -638.274475097656, 63.5582122802734, !- X,Y,Z Vertex 3 {m}
  1248.89868164063, -638.274475097656, 65.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_21_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_1_Floor_21,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 66,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 63,  !- X,Y,Z Vertex 2 {m}
  1236.32849121094, -632.703674316406, 63, !- X,Y,Z Vertex 3 {m}
  1236.32849121094, -632.703674316406, 66; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_1_Floor_21_Srf_5_glz_0_745ec040268d4dfe9bae, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_1_Floor_21_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1241.10778808594, -632.136474609375, 65.4417877197266, !- X,Y,Z Vertex 1 {m}
  1241.10778808594, -632.136474609375, 63.5582122802734, !- X,Y,Z Vertex 2 {m}
  1237.42102050781, -632.573974609375, 63.5582122802734, !- X,Y,Z Vertex 3 {m}
  1237.42102050781, -632.573974609375, 65.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_21_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_21,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_21_Srf_13,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 66, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 63, !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 63,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 66;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_1_Floor_21_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_21,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_21_Srf_2,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 66,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 63,  !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 63,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 66;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_1_Floor_21-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_1_Floor_21,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_1_Floor_21 DaylightingControls, !- Name
  Apartment_1_Floor_21,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 25,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 25,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 25,                 !- Name
  Apartment_1_Floor_21,                   !- Zone Name
  1242.89716949423,                       !- X-Coordinate of Reference Point {m}
  -637.87872197432,                       !- Y-Coordinate of Reference Point {m}
  64;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_1_Floor_21 Thermostat,        !- Name
  Apartment_1_Floor_21,                   !- Zone or ZoneList Name
  Apartment_1_Floor_21 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_1_Floor_21; !- Control Name 1

Schedule:Compact,
  Apartment_1_Floor_21 Thermostat Schedule, !- Name
  Apartment_1_Floor_21 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_1_Floor_21 Thermostat Schedule Type Limits, !- Name
