  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 36, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 36, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 36, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 36; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_11_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_2_Floor_11,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_10_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 33, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 33, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 33, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 33; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_11_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_11,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 36, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 33, !- X,Y,Z Vertex 2 {m}
  1255.33776855469, -642.35693359375, 33, !- X,Y,Z Vertex 3 {m}
  1255.33776855469, -642.35693359375, 36; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_11_Srf_2_glz_0_48bb7d2c3d19403ca6bf, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_11_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1254.77062988281, -637.577697753906, 35.4417877197266, !- X,Y,Z Vertex 1 {m}
  1254.77062988281, -637.577697753906, 33.5582122802734, !- X,Y,Z Vertex 2 {m}
  1255.20812988281, -641.264343261719, 33.5582122802734, !- X,Y,Z Vertex 3 {m}
  1255.20812988281, -641.264343261719, 35.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_11_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_11,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1255.33776855469, -642.35693359375, 36, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 33, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 33, !- X,Y,Z Vertex 3 {m}
  1267.08154296875, -640.963317871094, 36; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_11_Srf_3_glz_0_74887658106244d1adf8, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_11_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1258.60278320313, -641.969482421875, 35.165943145752, !- X,Y,Z Vertex 1 {m}
  1258.60278320313, -641.969482421875, 33.834056854248, !- X,Y,Z Vertex 2 {m}
  1263.81652832031, -641.350769042969, 33.834056854248, !- X,Y,Z Vertex 3 {m}
  1263.81652832031, -641.350769042969, 35.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_11_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_11,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 36, !- X,Y,Z Vertex 1 {m}
  1267.08154296875, -640.963317871094, 33, !- X,Y,Z Vertex 2 {m}
  1265.68786621094, -629.219543457031, 33, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 36; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_11_Srf_4_glz_0_35a190a1379c41b6bbf2, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_11_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1266.69409179688, -637.698303222656, 35.165943145752, !- X,Y,Z Vertex 1 {m}
  1266.69409179688, -637.698303222656, 33.834056854248, !- X,Y,Z Vertex 2 {m}
  1266.07531738281, -632.484558105469, 33.834056854248, !- X,Y,Z Vertex 3 {m}
  1266.07531738281, -632.484558105469, 35.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_11_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_11,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1265.68786621094, -629.219543457031, 36, !- X,Y,Z Vertex 1 {m}
  1265.68786621094, -629.219543457031, 33, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 33, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 36; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_11_Srf_5_glz_0_70697e27079b43529c8a, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_11_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.59533691406, -629.349182128906, 35.4417877197266, !- X,Y,Z Vertex 1 {m}
  1264.59533691406, -629.349182128906, 33.5582122802734, !- X,Y,Z Vertex 2 {m}
  1260.90856933594, -629.786743164063, 33.5582122802734, !- X,Y,Z Vertex 3 {m}
  1260.90856933594, -629.786743164063, 35.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_11_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_11,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_11_Srf_11,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 36, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 33, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 33, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 36; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_11_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_11,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_11_Srf_10,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 36, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 33, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 33, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 36; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_2_Floor_11-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_11,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_2_Floor_11 DaylightingControls, !- Name
  Apartment_2_Floor_11,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 44,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 44,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 44,                 !- Name
  Apartment_2_Floor_11,                   !- Zone Name
  1260.51282246247,                       !- X-Coordinate of Reference Point {m}
  -635.788256501892,                      !- Y-Coordinate of Reference Point {m}
  34;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_2_Floor_11 Thermostat,        !- Name
  Apartment_2_Floor_11,                   !- Zone or ZoneList Name
  Apartment_2_Floor_11 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_2_Floor_11; !- Control Name 1

Schedule:Compact,
  Apartment_2_Floor_11 Thermostat Schedule, !- Name
  Apartment_2_Floor_11 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_2_Floor_11 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_2_Floor_11, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_2_Floor_11_space,   !- Name
  Apartment_2_Floor_11,                   !- Zone Name
  minHumidityApartment_2_Floor_11_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_2_Floor_11_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_2_Floor_11_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_2_Floor_11_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_2_Floor_11,                   !- Zone Name
  Apartment_2_Floor_11 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_2_Floor_11 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_2_Floor_11 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 44;                                !- Zone Air Node Name

NodeList,
  Apartment_2_Floor_11 Inlet Node List,   !- Name
  Node 238;                               !- Node Name 1

NodeList,
  Apartment_2_Floor_11 Exhaust Node List, !- Name
  Node 237;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_2_Floor_11 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 238,                               !- Zone Supply Air Node Name
  Node 237,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_2_Floor_11 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_2_Floor_11 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_2_Floor_11,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_2_Floor_11 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_2_Floor_11 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_2_Floor_12,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_2_Floor_12_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_2_Floor_12,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_13_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 39, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 39, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 39, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 39; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_12_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_2_Floor_12,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_11_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 36, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 36, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 36, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 36; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_12_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_12,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 39, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 36, !- X,Y,Z Vertex 2 {m}
  1255.33776855469, -642.35693359375, 36, !- X,Y,Z Vertex 3 {m}
  1255.33776855469, -642.35693359375, 39; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_12_Srf_2_glz_0_880db1c531e34523a180, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_12_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1254.77062988281, -637.577697753906, 38.4417877197266, !- X,Y,Z Vertex 1 {m}
  1254.77062988281, -637.577697753906, 36.5582122802734, !- X,Y,Z Vertex 2 {m}
  1255.20812988281, -641.264343261719, 36.5582122802734, !- X,Y,Z Vertex 3 {m}
  1255.20812988281, -641.264343261719, 38.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_12_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_12,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1255.33776855469, -642.35693359375, 39, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 36, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 36, !- X,Y,Z Vertex 3 {m}
  1267.08154296875, -640.963317871094, 39; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_12_Srf_3_glz_0_e08d8ceab6214616ad81, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_12_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1258.60278320313, -641.969482421875, 38.165943145752, !- X,Y,Z Vertex 1 {m}
  1258.60278320313, -641.969482421875, 36.834056854248, !- X,Y,Z Vertex 2 {m}
  1263.81652832031, -641.350769042969, 36.834056854248, !- X,Y,Z Vertex 3 {m}
  1263.81652832031, -641.350769042969, 38.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_12_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_12,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 39, !- X,Y,Z Vertex 1 {m}
  1267.08154296875, -640.963317871094, 36, !- X,Y,Z Vertex 2 {m}
  1265.68786621094, -629.219543457031, 36, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 39; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_12_Srf_4_glz_0_e213863a5fc84f09ae06, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_12_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1266.69409179688, -637.698303222656, 38.165943145752, !- X,Y,Z Vertex 1 {m}
  1266.69409179688, -637.698303222656, 36.834056854248, !- X,Y,Z Vertex 2 {m}
  1266.07531738281, -632.484558105469, 36.834056854248, !- X,Y,Z Vertex 3 {m}
  1266.07531738281, -632.484558105469, 38.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_12_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_12,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1265.68786621094, -629.219543457031, 39, !- X,Y,Z Vertex 1 {m}
  1265.68786621094, -629.219543457031, 36, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 36, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 39; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_12_Srf_5_glz_0_d8da8bc7cc2e4caa9df7, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_12_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.59533691406, -629.349182128906, 38.4417877197266, !- X,Y,Z Vertex 1 {m}
  1264.59533691406, -629.349182128906, 36.5582122802734, !- X,Y,Z Vertex 2 {m}
  1260.90856933594, -629.786743164063, 36.5582122802734, !- X,Y,Z Vertex 3 {m}
  1260.90856933594, -629.786743164063, 38.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_12_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_12,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_12_Srf_11,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 39, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 36, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 36, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 39; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_12_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_12,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_12_Srf_10,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 39, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 36, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 36, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 39; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_2_Floor_12-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_12,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_2_Floor_12 DaylightingControls, !- Name
  Apartment_2_Floor_12,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 45,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 45,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 45,                 !- Name
  Apartment_2_Floor_12,                   !- Zone Name
  1260.51282246247,                       !- X-Coordinate of Reference Point {m}
  -635.788256501892,                      !- Y-Coordinate of Reference Point {m}
  37;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_2_Floor_12 Thermostat,        !- Name
  Apartment_2_Floor_12,                   !- Zone or ZoneList Name
  Apartment_2_Floor_12 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_2_Floor_12; !- Control Name 1

Schedule:Compact,
  Apartment_2_Floor_12 Thermostat Schedule, !- Name
  Apartment_2_Floor_12 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_2_Floor_12 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_2_Floor_12, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_2_Floor_12_space,   !- Name
  Apartment_2_Floor_12,                   !- Zone Name
  minHumidityApartment_2_Floor_12_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_2_Floor_12_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_2_Floor_12_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_2_Floor_12_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_2_Floor_12,                   !- Zone Name
  Apartment_2_Floor_12 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_2_Floor_12 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_2_Floor_12 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 45;                                !- Zone Air Node Name

NodeList,
  Apartment_2_Floor_12 Inlet Node List,   !- Name
  Node 240;                               !- Node Name 1

NodeList,
  Apartment_2_Floor_12 Exhaust Node List, !- Name
  Node 239;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_2_Floor_12 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 240,                               !- Zone Supply Air Node Name
  Node 239,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_2_Floor_12 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_2_Floor_12 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_2_Floor_12,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_2_Floor_12 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_2_Floor_12 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_2_Floor_13,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_2_Floor_13_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_2_Floor_13,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_14_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 42, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 42, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 42, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 42; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_13_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_2_Floor_13,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_12_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 39, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 39, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 39, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 39; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_13_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_13,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 42, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 39, !- X,Y,Z Vertex 2 {m}
  1255.33776855469, -642.35693359375, 39, !- X,Y,Z Vertex 3 {m}
  1255.33776855469, -642.35693359375, 42; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_13_Srf_2_glz_0_3b0831a0d76c4cd8ad2a, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_13_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1254.77062988281, -637.577697753906, 41.4417877197266, !- X,Y,Z Vertex 1 {m}
  1254.77062988281, -637.577697753906, 39.5582122802734, !- X,Y,Z Vertex 2 {m}
  1255.20812988281, -641.264343261719, 39.5582122802734, !- X,Y,Z Vertex 3 {m}
  1255.20812988281, -641.264343261719, 41.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_13_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_13,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1255.33776855469, -642.35693359375, 42, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 39, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 39, !- X,Y,Z Vertex 3 {m}
  1267.08154296875, -640.963317871094, 42; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_13_Srf_3_glz_0_44ba86484087493cb120, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_13_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1258.60278320313, -641.969482421875, 41.165943145752, !- X,Y,Z Vertex 1 {m}
  1258.60278320313, -641.969482421875, 39.834056854248, !- X,Y,Z Vertex 2 {m}
  1263.81652832031, -641.350769042969, 39.834056854248, !- X,Y,Z Vertex 3 {m}
  1263.81652832031, -641.350769042969, 41.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_13_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_13,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 42, !- X,Y,Z Vertex 1 {m}
  1267.08154296875, -640.963317871094, 39, !- X,Y,Z Vertex 2 {m}
  1265.68786621094, -629.219543457031, 39, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 42; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_13_Srf_4_glz_0_c97a6a639f39418989fc, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_13_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1266.69409179688, -637.698303222656, 41.165943145752, !- X,Y,Z Vertex 1 {m}
  1266.69409179688, -637.698303222656, 39.834056854248, !- X,Y,Z Vertex 2 {m}
  1266.07531738281, -632.484558105469, 39.834056854248, !- X,Y,Z Vertex 3 {m}
  1266.07531738281, -632.484558105469, 41.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_13_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_13,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1265.68786621094, -629.219543457031, 42, !- X,Y,Z Vertex 1 {m}
  1265.68786621094, -629.219543457031, 39, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 39, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 42; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_13_Srf_5_glz_0_d11e5c44461a471089d0, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_13_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.59533691406, -629.349182128906, 41.4417877197266, !- X,Y,Z Vertex 1 {m}
  1264.59533691406, -629.349182128906, 39.5582122802734, !- X,Y,Z Vertex 2 {m}
  1260.90856933594, -629.786743164063, 39.5582122802734, !- X,Y,Z Vertex 3 {m}
  1260.90856933594, -629.786743164063, 41.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_13_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_13,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_13_Srf_11,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 42, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 39, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 39, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 42; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_13_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_13,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_13_Srf_10,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 42, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 39, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 39, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 42; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_2_Floor_13-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_13,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_2_Floor_13 DaylightingControls, !- Name
  Apartment_2_Floor_13,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 46,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 46,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 46,                 !- Name
  Apartment_2_Floor_13,                   !- Zone Name
  1260.51282246247,                       !- X-Coordinate of Reference Point {m}
  -635.788256501892,                      !- Y-Coordinate of Reference Point {m}
  40;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_2_Floor_13 Thermostat,        !- Name
  Apartment_2_Floor_13,                   !- Zone or ZoneList Name
  Apartment_2_Floor_13 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_2_Floor_13; !- Control Name 1

Schedule:Compact,
  Apartment_2_Floor_13 Thermostat Schedule, !- Name
  Apartment_2_Floor_13 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_2_Floor_13 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_2_Floor_13, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_2_Floor_13_space,   !- Name
  Apartment_2_Floor_13,                   !- Zone Name
  minHumidityApartment_2_Floor_13_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_2_Floor_13_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_2_Floor_13_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_2_Floor_13_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_2_Floor_13,                   !- Zone Name
  Apartment_2_Floor_13 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_2_Floor_13 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_2_Floor_13 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 46;                                !- Zone Air Node Name

NodeList,
  Apartment_2_Floor_13 Inlet Node List,   !- Name
  Node 242;                               !- Node Name 1

NodeList,
  Apartment_2_Floor_13 Exhaust Node List, !- Name
  Node 241;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_2_Floor_13 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 242,                               !- Zone Supply Air Node Name
  Node 241,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_2_Floor_13 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_2_Floor_13 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_2_Floor_13,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_2_Floor_13 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_2_Floor_13 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_2_Floor_14,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_2_Floor_14_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_2_Floor_14,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_15_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 45, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 45, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 45, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 45; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_14_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_2_Floor_14,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_13_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 42, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 42, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 42, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 42; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_14_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_14,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 45, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 42, !- X,Y,Z Vertex 2 {m}
  1255.33776855469, -642.35693359375, 42, !- X,Y,Z Vertex 3 {m}
  1255.33776855469, -642.35693359375, 45; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_14_Srf_2_glz_0_355e53b68fdc4f2e99b1, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_14_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1254.77062988281, -637.577697753906, 44.4417877197266, !- X,Y,Z Vertex 1 {m}
  1254.77062988281, -637.577697753906, 42.5582122802734, !- X,Y,Z Vertex 2 {m}
  1255.20812988281, -641.264343261719, 42.5582122802734, !- X,Y,Z Vertex 3 {m}
  1255.20812988281, -641.264343261719, 44.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_14_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_14,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1255.33776855469, -642.35693359375, 45, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 42, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 42, !- X,Y,Z Vertex 3 {m}
  1267.08154296875, -640.963317871094, 45; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_14_Srf_3_glz_0_5e0589b05a494c02a9b3, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_14_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1258.60278320313, -641.969482421875, 44.165943145752, !- X,Y,Z Vertex 1 {m}
  1258.60278320313, -641.969482421875, 42.834056854248, !- X,Y,Z Vertex 2 {m}
  1263.81652832031, -641.350769042969, 42.834056854248, !- X,Y,Z Vertex 3 {m}
  1263.81652832031, -641.350769042969, 44.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_14_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_14,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 45, !- X,Y,Z Vertex 1 {m}
  1267.08154296875, -640.963317871094, 42, !- X,Y,Z Vertex 2 {m}
  1265.68786621094, -629.219543457031, 42, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 45; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_14_Srf_4_glz_0_14e6efefdec646f1adfa, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_14_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1266.69409179688, -637.698303222656, 44.165943145752, !- X,Y,Z Vertex 1 {m}
  1266.69409179688, -637.698303222656, 42.834056854248, !- X,Y,Z Vertex 2 {m}
  1266.07531738281, -632.484558105469, 42.834056854248, !- X,Y,Z Vertex 3 {m}
  1266.07531738281, -632.484558105469, 44.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_14_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_14,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1265.68786621094, -629.219543457031, 45, !- X,Y,Z Vertex 1 {m}
  1265.68786621094, -629.219543457031, 42, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 42, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 45; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_14_Srf_5_glz_0_68f3edbb2dd6471991c2, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_14_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.59533691406, -629.349182128906, 44.4417877197266, !- X,Y,Z Vertex 1 {m}
  1264.59533691406, -629.349182128906, 42.5582122802734, !- X,Y,Z Vertex 2 {m}
  1260.90856933594, -629.786743164063, 42.5582122802734, !- X,Y,Z Vertex 3 {m}
  1260.90856933594, -629.786743164063, 44.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_14_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_14,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_14_Srf_11,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 45, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 42, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 42, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 45; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_14_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_14,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_14_Srf_10,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 45, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 42, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 42, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 45; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_2_Floor_14-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_14,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_2_Floor_14 DaylightingControls, !- Name
  Apartment_2_Floor_14,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 47,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 47,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 47,                 !- Name
  Apartment_2_Floor_14,                   !- Zone Name
  1260.51282246247,                       !- X-Coordinate of Reference Point {m}
  -635.788256501892,                      !- Y-Coordinate of Reference Point {m}
  43;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_2_Floor_14 Thermostat,        !- Name
  Apartment_2_Floor_14,                   !- Zone or ZoneList Name
  Apartment_2_Floor_14 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_2_Floor_14; !- Control Name 1

Schedule:Compact,
  Apartment_2_Floor_14 Thermostat Schedule, !- Name
  Apartment_2_Floor_14 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_2_Floor_14 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_2_Floor_14, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_2_Floor_14_space,   !- Name
  Apartment_2_Floor_14,                   !- Zone Name
  minHumidityApartment_2_Floor_14_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_2_Floor_14_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_2_Floor_14_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_2_Floor_14_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_2_Floor_14,                   !- Zone Name
  Apartment_2_Floor_14 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_2_Floor_14 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_2_Floor_14 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 47;                                !- Zone Air Node Name

NodeList,
  Apartment_2_Floor_14 Inlet Node List,   !- Name
  Node 244;                               !- Node Name 1

NodeList,
  Apartment_2_Floor_14 Exhaust Node List, !- Name
  Node 243;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_2_Floor_14 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 244,                               !- Zone Supply Air Node Name
  Node 243,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_2_Floor_14 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_2_Floor_14 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_2_Floor_14,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_2_Floor_14 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_2_Floor_14 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_2_Floor_15,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_2_Floor_15_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_2_Floor_15,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_16_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 48, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 48, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 48, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 48; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_15_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_2_Floor_15,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_14_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 45, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 45, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 45, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 45; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_15_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_15,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 48, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 45, !- X,Y,Z Vertex 2 {m}
  1255.33776855469, -642.35693359375, 45, !- X,Y,Z Vertex 3 {m}
  1255.33776855469, -642.35693359375, 48; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_15_Srf_2_glz_0_9c12f0e658e34fd0bfec, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_15_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1254.77062988281, -637.577697753906, 47.4417877197266, !- X,Y,Z Vertex 1 {m}
  1254.77062988281, -637.577697753906, 45.5582122802734, !- X,Y,Z Vertex 2 {m}
  1255.20812988281, -641.264343261719, 45.5582122802734, !- X,Y,Z Vertex 3 {m}
  1255.20812988281, -641.264343261719, 47.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_15_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_15,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1255.33776855469, -642.35693359375, 48, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 45, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 45, !- X,Y,Z Vertex 3 {m}
  1267.08154296875, -640.963317871094, 48; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_15_Srf_3_glz_0_46d237df27cb46b393e5, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_15_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1258.60278320313, -641.969482421875, 47.165943145752, !- X,Y,Z Vertex 1 {m}
  1258.60278320313, -641.969482421875, 45.834056854248, !- X,Y,Z Vertex 2 {m}
  1263.81652832031, -641.350769042969, 45.834056854248, !- X,Y,Z Vertex 3 {m}
  1263.81652832031, -641.350769042969, 47.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_15_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_15,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 48, !- X,Y,Z Vertex 1 {m}
  1267.08154296875, -640.963317871094, 45, !- X,Y,Z Vertex 2 {m}
  1265.68786621094, -629.219543457031, 45, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 48; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_15_Srf_4_glz_0_f99355e73a504521a2b8, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_15_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1266.69409179688, -637.698303222656, 47.165943145752, !- X,Y,Z Vertex 1 {m}
  1266.69409179688, -637.698303222656, 45.834056854248, !- X,Y,Z Vertex 2 {m}
  1266.07531738281, -632.484558105469, 45.834056854248, !- X,Y,Z Vertex 3 {m}
  1266.07531738281, -632.484558105469, 47.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_15_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_15,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1265.68786621094, -629.219543457031, 48, !- X,Y,Z Vertex 1 {m}
  1265.68786621094, -629.219543457031, 45, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 45, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 48; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_15_Srf_5_glz_0_b81509e9acd346a098e6, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_15_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.59533691406, -629.349182128906, 47.4417877197266, !- X,Y,Z Vertex 1 {m}
  1264.59533691406, -629.349182128906, 45.5582122802734, !- X,Y,Z Vertex 2 {m}
  1260.90856933594, -629.786743164063, 45.5582122802734, !- X,Y,Z Vertex 3 {m}
  1260.90856933594, -629.786743164063, 47.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_15_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_15,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_15_Srf_11,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 48, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 45, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 45, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 48; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_15_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_15,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_15_Srf_10,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 48, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 45, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 45, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 48; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_2_Floor_15-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_15,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_2_Floor_15 DaylightingControls, !- Name
  Apartment_2_Floor_15,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 48,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 48,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 48,                 !- Name
  Apartment_2_Floor_15,                   !- Zone Name
  1260.51282246247,                       !- X-Coordinate of Reference Point {m}
  -635.788256501892,                      !- Y-Coordinate of Reference Point {m}
  46;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_2_Floor_15 Thermostat,        !- Name
  Apartment_2_Floor_15,                   !- Zone or ZoneList Name
  Apartment_2_Floor_15 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_2_Floor_15; !- Control Name 1

Schedule:Compact,
  Apartment_2_Floor_15 Thermostat Schedule, !- Name
  Apartment_2_Floor_15 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_2_Floor_15 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_2_Floor_15, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_2_Floor_15_space,   !- Name
  Apartment_2_Floor_15,                   !- Zone Name
  minHumidityApartment_2_Floor_15_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_2_Floor_15_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_2_Floor_15_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_2_Floor_15_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_2_Floor_15,                   !- Zone Name
  Apartment_2_Floor_15 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_2_Floor_15 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_2_Floor_15 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 48;                                !- Zone Air Node Name

NodeList,
  Apartment_2_Floor_15 Inlet Node List,   !- Name
  Node 246;                               !- Node Name 1

NodeList,
  Apartment_2_Floor_15 Exhaust Node List, !- Name
  Node 245;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_2_Floor_15 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 246,                               !- Zone Supply Air Node Name
  Node 245,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_2_Floor_15 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_2_Floor_15 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_2_Floor_15,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_2_Floor_15 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_2_Floor_15 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_2_Floor_16,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_2_Floor_16_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_2_Floor_16,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_17_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 51, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 51, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 51, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 51; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_16_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_2_Floor_16,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_15_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 48, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 48, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 48, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 48; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_16_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_16,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 51, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 48, !- X,Y,Z Vertex 2 {m}
  1255.33776855469, -642.35693359375, 48, !- X,Y,Z Vertex 3 {m}
  1255.33776855469, -642.35693359375, 51; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_16_Srf_2_glz_0_b20b08dd991942b68b8e, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_16_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1254.77062988281, -637.577697753906, 50.4417877197266, !- X,Y,Z Vertex 1 {m}
  1254.77062988281, -637.577697753906, 48.5582122802734, !- X,Y,Z Vertex 2 {m}
  1255.20812988281, -641.264343261719, 48.5582122802734, !- X,Y,Z Vertex 3 {m}
  1255.20812988281, -641.264343261719, 50.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_16_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_16,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1255.33776855469, -642.35693359375, 51, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 48, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 48, !- X,Y,Z Vertex 3 {m}
  1267.08154296875, -640.963317871094, 51; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_16_Srf_3_glz_0_f24fa089a6b0461880a7, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_16_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1258.60278320313, -641.969482421875, 50.165943145752, !- X,Y,Z Vertex 1 {m}
  1258.60278320313, -641.969482421875, 48.834056854248, !- X,Y,Z Vertex 2 {m}
  1263.81652832031, -641.350769042969, 48.834056854248, !- X,Y,Z Vertex 3 {m}
  1263.81652832031, -641.350769042969, 50.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_16_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_16,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 51, !- X,Y,Z Vertex 1 {m}
  1267.08154296875, -640.963317871094, 48, !- X,Y,Z Vertex 2 {m}
  1265.68786621094, -629.219543457031, 48, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 51; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_16_Srf_4_glz_0_1e33235732504d8db6c8, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_16_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1266.69409179688, -637.698303222656, 50.165943145752, !- X,Y,Z Vertex 1 {m}
  1266.69409179688, -637.698303222656, 48.834056854248, !- X,Y,Z Vertex 2 {m}
  1266.07531738281, -632.484558105469, 48.834056854248, !- X,Y,Z Vertex 3 {m}
  1266.07531738281, -632.484558105469, 50.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_16_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_16,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1265.68786621094, -629.219543457031, 51, !- X,Y,Z Vertex 1 {m}
  1265.68786621094, -629.219543457031, 48, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 48, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 51; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_16_Srf_5_glz_0_d752d964b4db4b7a8673, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_16_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.59533691406, -629.349182128906, 50.4417877197266, !- X,Y,Z Vertex 1 {m}
  1264.59533691406, -629.349182128906, 48.5582122802734, !- X,Y,Z Vertex 2 {m}
  1260.90856933594, -629.786743164063, 48.5582122802734, !- X,Y,Z Vertex 3 {m}
  1260.90856933594, -629.786743164063, 50.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_16_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_16,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_16_Srf_11,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 51, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 48, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 48, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 51; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_16_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_16,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_16_Srf_10,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 51, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 48, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 48, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 51; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_2_Floor_16-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_16,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_2_Floor_16 DaylightingControls, !- Name
  Apartment_2_Floor_16,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 49,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 49,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 49,                 !- Name
  Apartment_2_Floor_16,                   !- Zone Name
  1260.51282246247,                       !- X-Coordinate of Reference Point {m}
  -635.788256501892,                      !- Y-Coordinate of Reference Point {m}
  49;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_2_Floor_16 Thermostat,        !- Name
  Apartment_2_Floor_16,                   !- Zone or ZoneList Name
  Apartment_2_Floor_16 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_2_Floor_16; !- Control Name 1

Schedule:Compact,
  Apartment_2_Floor_16 Thermostat Schedule, !- Name
  Apartment_2_Floor_16 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_2_Floor_16 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_2_Floor_16, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_2_Floor_16_space,   !- Name
  Apartment_2_Floor_16,                   !- Zone Name
  minHumidityApartment_2_Floor_16_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_2_Floor_16_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_2_Floor_16_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_2_Floor_16_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_2_Floor_16,                   !- Zone Name
  Apartment_2_Floor_16 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_2_Floor_16 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_2_Floor_16 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 49;                                !- Zone Air Node Name

NodeList,
  Apartment_2_Floor_16 Inlet Node List,   !- Name
  Node 248;                               !- Node Name 1

NodeList,
  Apartment_2_Floor_16 Exhaust Node List, !- Name
  Node 247;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_2_Floor_16 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 248,                               !- Zone Supply Air Node Name
  Node 247,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_2_Floor_16 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_2_Floor_16 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_2_Floor_16,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_2_Floor_16 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_2_Floor_16 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_2_Floor_17,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_2_Floor_17_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_2_Floor_17,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_18_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 54, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 54, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 54, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 54; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_17_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_2_Floor_17,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_16_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 51, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 51, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 51, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 51; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_17_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_17,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 54, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 51, !- X,Y,Z Vertex 2 {m}
  1255.33776855469, -642.35693359375, 51, !- X,Y,Z Vertex 3 {m}
  1255.33776855469, -642.35693359375, 54; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_17_Srf_2_glz_0_43759768316648d585e4, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_17_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1254.77062988281, -637.577697753906, 53.4417877197266, !- X,Y,Z Vertex 1 {m}
  1254.77062988281, -637.577697753906, 51.5582122802734, !- X,Y,Z Vertex 2 {m}
  1255.20812988281, -641.264343261719, 51.5582122802734, !- X,Y,Z Vertex 3 {m}
  1255.20812988281, -641.264343261719, 53.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_17_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_17,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1255.33776855469, -642.35693359375, 54, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 51, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 51, !- X,Y,Z Vertex 3 {m}
  1267.08154296875, -640.963317871094, 54; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_17_Srf_3_glz_0_98af2c7f83b3479b9e05, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_17_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1258.60278320313, -641.969482421875, 53.165943145752, !- X,Y,Z Vertex 1 {m}
  1258.60278320313, -641.969482421875, 51.834056854248, !- X,Y,Z Vertex 2 {m}
  1263.81652832031, -641.350769042969, 51.834056854248, !- X,Y,Z Vertex 3 {m}
  1263.81652832031, -641.350769042969, 53.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_17_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_17,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 54, !- X,Y,Z Vertex 1 {m}
  1267.08154296875, -640.963317871094, 51, !- X,Y,Z Vertex 2 {m}
  1265.68786621094, -629.219543457031, 51, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 54; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_17_Srf_4_glz_0_438916ba6ac2482583c8, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_17_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1266.69409179688, -637.698303222656, 53.165943145752, !- X,Y,Z Vertex 1 {m}
  1266.69409179688, -637.698303222656, 51.834056854248, !- X,Y,Z Vertex 2 {m}
  1266.07531738281, -632.484558105469, 51.834056854248, !- X,Y,Z Vertex 3 {m}
  1266.07531738281, -632.484558105469, 53.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_17_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_17,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1265.68786621094, -629.219543457031, 54, !- X,Y,Z Vertex 1 {m}
  1265.68786621094, -629.219543457031, 51, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 51, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 54; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_17_Srf_5_glz_0_344110025faa4999b86a, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_17_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.59533691406, -629.349182128906, 53.4417877197266, !- X,Y,Z Vertex 1 {m}
  1264.59533691406, -629.349182128906, 51.5582122802734, !- X,Y,Z Vertex 2 {m}
  1260.90856933594, -629.786743164063, 51.5582122802734, !- X,Y,Z Vertex 3 {m}
  1260.90856933594, -629.786743164063, 53.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_17_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_17,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_17_Srf_11,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 54, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 51, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 51, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 54; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_17_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_17,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_17_Srf_10,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 54, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 51, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 51, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 54; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_2_Floor_17-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_17,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_2_Floor_17 DaylightingControls, !- Name
  Apartment_2_Floor_17,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 50,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 50,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 50,                 !- Name
  Apartment_2_Floor_17,                   !- Zone Name
  1260.51282246247,                       !- X-Coordinate of Reference Point {m}
  -635.788256501892,                      !- Y-Coordinate of Reference Point {m}
  52;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_2_Floor_17 Thermostat,        !- Name
  Apartment_2_Floor_17,                   !- Zone or ZoneList Name
  Apartment_2_Floor_17 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_2_Floor_17; !- Control Name 1

Schedule:Compact,
  Apartment_2_Floor_17 Thermostat Schedule, !- Name
  Apartment_2_Floor_17 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_2_Floor_17 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_2_Floor_17, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_2_Floor_17_space,   !- Name
  Apartment_2_Floor_17,                   !- Zone Name
  minHumidityApartment_2_Floor_17_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_2_Floor_17_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_2_Floor_17_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_2_Floor_17_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_2_Floor_17,                   !- Zone Name
  Apartment_2_Floor_17 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_2_Floor_17 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_2_Floor_17 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 50;                                !- Zone Air Node Name

NodeList,
  Apartment_2_Floor_17 Inlet Node List,   !- Name
  Node 250;                               !- Node Name 1

NodeList,
  Apartment_2_Floor_17 Exhaust Node List, !- Name
  Node 249;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_2_Floor_17 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 250,                               !- Zone Supply Air Node Name
  Node 249,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_2_Floor_17 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_2_Floor_17 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_2_Floor_17,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_2_Floor_17 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_2_Floor_17 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_2_Floor_18,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_2_Floor_18_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_2_Floor_18,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_19_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 57, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 57, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 57, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 57; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_18_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_2_Floor_18,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_17_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 54, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 54, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 54, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 54; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_18_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_18,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 57, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 54, !- X,Y,Z Vertex 2 {m}
  1255.33776855469, -642.35693359375, 54, !- X,Y,Z Vertex 3 {m}
  1255.33776855469, -642.35693359375, 57; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_18_Srf_2_glz_0_d90415a38d744e31958e, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_18_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1254.77062988281, -637.577697753906, 56.4417877197266, !- X,Y,Z Vertex 1 {m}
  1254.77062988281, -637.577697753906, 54.5582122802734, !- X,Y,Z Vertex 2 {m}
  1255.20812988281, -641.264343261719, 54.5582122802734, !- X,Y,Z Vertex 3 {m}
  1255.20812988281, -641.264343261719, 56.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_18_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_18,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1255.33776855469, -642.35693359375, 57, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 54, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 54, !- X,Y,Z Vertex 3 {m}
  1267.08154296875, -640.963317871094, 57; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_18_Srf_3_glz_0_8959f11af3a74fbcbc2d, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_18_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1258.60278320313, -641.969482421875, 56.165943145752, !- X,Y,Z Vertex 1 {m}
  1258.60278320313, -641.969482421875, 54.834056854248, !- X,Y,Z Vertex 2 {m}
  1263.81652832031, -641.350769042969, 54.834056854248, !- X,Y,Z Vertex 3 {m}
  1263.81652832031, -641.350769042969, 56.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_18_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_18,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 57, !- X,Y,Z Vertex 1 {m}
  1267.08154296875, -640.963317871094, 54, !- X,Y,Z Vertex 2 {m}
  1265.68786621094, -629.219543457031, 54, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 57; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_18_Srf_4_glz_0_84700da9932e4937b585, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_18_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1266.69409179688, -637.698303222656, 56.165943145752, !- X,Y,Z Vertex 1 {m}
  1266.69409179688, -637.698303222656, 54.834056854248, !- X,Y,Z Vertex 2 {m}
  1266.07531738281, -632.484558105469, 54.834056854248, !- X,Y,Z Vertex 3 {m}
  1266.07531738281, -632.484558105469, 56.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_18_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_18,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1265.68786621094, -629.219543457031, 57, !- X,Y,Z Vertex 1 {m}
  1265.68786621094, -629.219543457031, 54, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 54, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 57; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_18_Srf_5_glz_0_bd30386baa1b4a048371, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_18_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.59533691406, -629.349182128906, 56.4417877197266, !- X,Y,Z Vertex 1 {m}
  1264.59533691406, -629.349182128906, 54.5582122802734, !- X,Y,Z Vertex 2 {m}
  1260.90856933594, -629.786743164063, 54.5582122802734, !- X,Y,Z Vertex 3 {m}
  1260.90856933594, -629.786743164063, 56.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_18_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_18,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_18_Srf_11,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 57, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 54, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 54, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 57; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_18_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_18,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_18_Srf_10,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 57, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 54, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 54, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 57; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_2_Floor_18-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_18,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_2_Floor_18 DaylightingControls, !- Name
  Apartment_2_Floor_18,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 51,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 51,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 51,                 !- Name
  Apartment_2_Floor_18,                   !- Zone Name
  1260.51282246247,                       !- X-Coordinate of Reference Point {m}
  -635.788256501892,                      !- Y-Coordinate of Reference Point {m}
  55;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_2_Floor_18 Thermostat,        !- Name
  Apartment_2_Floor_18,                   !- Zone or ZoneList Name
  Apartment_2_Floor_18 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_2_Floor_18; !- Control Name 1

Schedule:Compact,
  Apartment_2_Floor_18 Thermostat Schedule, !- Name
  Apartment_2_Floor_18 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_2_Floor_18 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_2_Floor_18, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_2_Floor_18_space,   !- Name
  Apartment_2_Floor_18,                   !- Zone Name
  minHumidityApartment_2_Floor_18_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_2_Floor_18_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_2_Floor_18_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_2_Floor_18_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_2_Floor_18,                   !- Zone Name
  Apartment_2_Floor_18 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_2_Floor_18 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_2_Floor_18 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 51;                                !- Zone Air Node Name

NodeList,
  Apartment_2_Floor_18 Inlet Node List,   !- Name
  Node 252;                               !- Node Name 1

NodeList,
  Apartment_2_Floor_18 Exhaust Node List, !- Name
  Node 251;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_2_Floor_18 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 252,                               !- Zone Supply Air Node Name
  Node 251,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_2_Floor_18 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_2_Floor_18 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_2_Floor_18,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_2_Floor_18 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_2_Floor_18 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_2_Floor_19,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_2_Floor_19_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_2_Floor_19,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_20_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 60, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 60, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 60, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 60; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_19_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_2_Floor_19,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_18_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 57, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 57, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 57, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 57; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_19_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_19,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 60, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 57, !- X,Y,Z Vertex 2 {m}
  1255.33776855469, -642.35693359375, 57, !- X,Y,Z Vertex 3 {m}
  1255.33776855469, -642.35693359375, 60; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_19_Srf_2_glz_0_8840a0890c91476abd7e, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_19_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1254.77062988281, -637.577697753906, 59.4417877197266, !- X,Y,Z Vertex 1 {m}
  1254.77062988281, -637.577697753906, 57.5582122802734, !- X,Y,Z Vertex 2 {m}
  1255.20812988281, -641.264343261719, 57.5582122802734, !- X,Y,Z Vertex 3 {m}
  1255.20812988281, -641.264343261719, 59.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_19_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_19,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1255.33776855469, -642.35693359375, 60, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 57, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 57, !- X,Y,Z Vertex 3 {m}
  1267.08154296875, -640.963317871094, 60; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_19_Srf_3_glz_0_f5712b4e62f24b60b47e, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_19_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1258.60278320313, -641.969482421875, 59.165943145752, !- X,Y,Z Vertex 1 {m}
  1258.60278320313, -641.969482421875, 57.834056854248, !- X,Y,Z Vertex 2 {m}
  1263.81652832031, -641.350769042969, 57.834056854248, !- X,Y,Z Vertex 3 {m}
  1263.81652832031, -641.350769042969, 59.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_19_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_19,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 60, !- X,Y,Z Vertex 1 {m}
  1267.08154296875, -640.963317871094, 57, !- X,Y,Z Vertex 2 {m}
  1265.68786621094, -629.219543457031, 57, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 60; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_19_Srf_4_glz_0_bd63a2cdf9f04904bc49, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_19_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1266.69409179688, -637.698303222656, 59.165943145752, !- X,Y,Z Vertex 1 {m}
  1266.69409179688, -637.698303222656, 57.834056854248, !- X,Y,Z Vertex 2 {m}
  1266.07531738281, -632.484558105469, 57.834056854248, !- X,Y,Z Vertex 3 {m}
  1266.07531738281, -632.484558105469, 59.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_19_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_19,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1265.68786621094, -629.219543457031, 60, !- X,Y,Z Vertex 1 {m}
  1265.68786621094, -629.219543457031, 57, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 57, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 60; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_19_Srf_5_glz_0_34e660bfaf6741eb92fd, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_19_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.59533691406, -629.349182128906, 59.4417877197266, !- X,Y,Z Vertex 1 {m}
  1264.59533691406, -629.349182128906, 57.5582122802734, !- X,Y,Z Vertex 2 {m}
  1260.90856933594, -629.786743164063, 57.5582122802734, !- X,Y,Z Vertex 3 {m}
  1260.90856933594, -629.786743164063, 59.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_19_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_19,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_19_Srf_11,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 60, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 57, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 57, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 60; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_19_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_19,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_19_Srf_10,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 60, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 57, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 57, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 60; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_2_Floor_19-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_19,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_2_Floor_19 DaylightingControls, !- Name
  Apartment_2_Floor_19,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 52,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 52,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 52,                 !- Name
  Apartment_2_Floor_19,                   !- Zone Name
  1260.51282246247,                       !- X-Coordinate of Reference Point {m}
  -635.788256501892,                      !- Y-Coordinate of Reference Point {m}
  58;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_2_Floor_19 Thermostat,        !- Name
  Apartment_2_Floor_19,                   !- Zone or ZoneList Name
  Apartment_2_Floor_19 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_2_Floor_19; !- Control Name 1

Schedule:Compact,
  Apartment_2_Floor_19 Thermostat Schedule, !- Name
  Apartment_2_Floor_19 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_2_Floor_19 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_2_Floor_19, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_2_Floor_19_space,   !- Name
  Apartment_2_Floor_19,                   !- Zone Name
  minHumidityApartment_2_Floor_19_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_2_Floor_19_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_2_Floor_19_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_2_Floor_19_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_2_Floor_19,                   !- Zone Name
  Apartment_2_Floor_19 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_2_Floor_19 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_2_Floor_19 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 52;                                !- Zone Air Node Name

NodeList,
  Apartment_2_Floor_19 Inlet Node List,   !- Name
  Node 254;                               !- Node Name 1

NodeList,
  Apartment_2_Floor_19 Exhaust Node List, !- Name
  Node 253;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_2_Floor_19 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 254,                               !- Zone Supply Air Node Name
  Node 253,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_2_Floor_19 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_2_Floor_19 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_2_Floor_19,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_2_Floor_19 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_2_Floor_19 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_2_Floor_2,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_2_Floor_2_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_2_Floor_2,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_3_Srf_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 9, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 9,  !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 9, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 9; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_2_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_2_Floor_2,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_1_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 6, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 6,  !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 6, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_2_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_2,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 9, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 6, !- X,Y,Z Vertex 2 {m}
  1255.33776855469, -642.35693359375, 6,  !- X,Y,Z Vertex 3 {m}
  1255.33776855469, -642.35693359375, 9;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_2_Srf_2_glz_0_954da9883c1647da97b3, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_2_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1254.77062988281, -637.577697753906, 8.44178581237793, !- X,Y,Z Vertex 1 {m}
  1254.77062988281, -637.577697753906, 6.55821418762207, !- X,Y,Z Vertex 2 {m}
  1255.20812988281, -641.264343261719, 6.55821418762207, !- X,Y,Z Vertex 3 {m}
  1255.20812988281, -641.264343261719, 8.44178581237793; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_2_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_2,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1255.33776855469, -642.35693359375, 9,  !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 6,  !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 6, !- X,Y,Z Vertex 3 {m}
  1267.08154296875, -640.963317871094, 9; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_2_Srf_3_glz_0_490d53a1f6f34a379c01, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_2_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1258.60278320313, -641.969482421875, 8.16594314575195, !- X,Y,Z Vertex 1 {m}
  1258.60278320313, -641.969482421875, 6.83405685424805, !- X,Y,Z Vertex 2 {m}
  1263.81652832031, -641.350769042969, 6.83405685424805, !- X,Y,Z Vertex 3 {m}
  1263.81652832031, -641.350769042969, 8.16594314575195; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_2_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_2,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 9, !- X,Y,Z Vertex 1 {m}
  1267.08154296875, -640.963317871094, 6, !- X,Y,Z Vertex 2 {m}
  1265.68786621094, -629.219543457031, 6, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 9; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_2_Srf_4_glz_0_f93b7d3ca4914155b85b, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_2_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1266.69409179688, -637.698303222656, 8.16594314575195, !- X,Y,Z Vertex 1 {m}
  1266.69409179688, -637.698303222656, 6.83405685424805, !- X,Y,Z Vertex 2 {m}
  1266.07531738281, -632.484558105469, 6.83405685424805, !- X,Y,Z Vertex 3 {m}
  1266.07531738281, -632.484558105469, 8.16594314575195; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_2_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_2,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1265.68786621094, -629.219543457031, 9, !- X,Y,Z Vertex 1 {m}
  1265.68786621094, -629.219543457031, 6, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 6, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 9; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_2_Srf_5_glz_0_7e98f210d88f414d922c, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_2_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.59533691406, -629.349182128906, 8.44178581237793, !- X,Y,Z Vertex 1 {m}
  1264.59533691406, -629.349182128906, 6.55821418762207, !- X,Y,Z Vertex 2 {m}
  1260.90856933594, -629.786743164063, 6.55821418762207, !- X,Y,Z Vertex 3 {m}
  1260.90856933594, -629.786743164063, 8.44178581237793; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_2_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_2,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_2_Srf_11,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 9, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 6, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 6, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 9; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_2_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_2,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_2_Srf_10,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 9, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 6, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 6, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 9; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_2_Floor_2-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_2,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_2_Floor_2 DaylightingControls, !- Name
  Apartment_2_Floor_2,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 35,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 35,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 35,                 !- Name
  Apartment_2_Floor_2,                    !- Zone Name
  1260.51282246247,                       !- X-Coordinate of Reference Point {m}
  -635.788256501892,                      !- Y-Coordinate of Reference Point {m}
  7.00000000000001;                       !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_2_Floor_2 Thermostat,         !- Name
  Apartment_2_Floor_2,                    !- Zone or ZoneList Name
  Apartment_2_Floor_2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_2_Floor_2; !- Control Name 1

Schedule:Compact,
  Apartment_2_Floor_2 Thermostat Schedule, !- Name
  Apartment_2_Floor_2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_2_Floor_2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_2_Floor_2, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_2_Floor_2_space,    !- Name
  Apartment_2_Floor_2,                    !- Zone Name
  minHumidityApartment_2_Floor_2_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_2_Floor_2_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_2_Floor_2_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_2_Floor_2_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_2_Floor_2,                    !- Zone Name
  Apartment_2_Floor_2 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_2_Floor_2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_2_Floor_2 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 35;                                !- Zone Air Node Name

NodeList,
  Apartment_2_Floor_2 Inlet Node List,    !- Name
  Node 220;                               !- Node Name 1

NodeList,
  Apartment_2_Floor_2 Exhaust Node List,  !- Name
  Node 219;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_2_Floor_2 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 220,                               !- Zone Supply Air Node Name
  Node 219,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_2_Floor_2 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_2_Floor_2 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_2_Floor_2,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_2_Floor_2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_2_Floor_2 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_2_Floor_20,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_2_Floor_20_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_2_Floor_20,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_21_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 63, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 63, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 63, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 63; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_20_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_2_Floor_20,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_19_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 60, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 60, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 60, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 60; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_20_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_20,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 63, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 60, !- X,Y,Z Vertex 2 {m}
  1255.33776855469, -642.35693359375, 60, !- X,Y,Z Vertex 3 {m}
  1255.33776855469, -642.35693359375, 63; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_20_Srf_2_glz_0_98bdfa6857194cbe8bda, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_20_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1254.77062988281, -637.577697753906, 62.4417877197266, !- X,Y,Z Vertex 1 {m}
  1254.77062988281, -637.577697753906, 60.5582122802734, !- X,Y,Z Vertex 2 {m}
  1255.20812988281, -641.264343261719, 60.5582122802734, !- X,Y,Z Vertex 3 {m}
  1255.20812988281, -641.264343261719, 62.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_20_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_20,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1255.33776855469, -642.35693359375, 63, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 60, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 60, !- X,Y,Z Vertex 3 {m}
  1267.08154296875, -640.963317871094, 63; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_20_Srf_3_glz_0_e6f91d30d2784345b6e3, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_20_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1258.60278320313, -641.969482421875, 62.165943145752, !- X,Y,Z Vertex 1 {m}
  1258.60278320313, -641.969482421875, 60.834056854248, !- X,Y,Z Vertex 2 {m}
  1263.81652832031, -641.350769042969, 60.834056854248, !- X,Y,Z Vertex 3 {m}
  1263.81652832031, -641.350769042969, 62.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_20_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_20,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 63, !- X,Y,Z Vertex 1 {m}
  1267.08154296875, -640.963317871094, 60, !- X,Y,Z Vertex 2 {m}
  1265.68786621094, -629.219543457031, 60, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 63; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_20_Srf_4_glz_0_541f27ca53414fccab2e, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_20_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1266.69409179688, -637.698303222656, 62.165943145752, !- X,Y,Z Vertex 1 {m}
  1266.69409179688, -637.698303222656, 60.834056854248, !- X,Y,Z Vertex 2 {m}
  1266.07531738281, -632.484558105469, 60.834056854248, !- X,Y,Z Vertex 3 {m}
  1266.07531738281, -632.484558105469, 62.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_20_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_20,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1265.68786621094, -629.219543457031, 63, !- X,Y,Z Vertex 1 {m}
  1265.68786621094, -629.219543457031, 60, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 60, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 63; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_20_Srf_5_glz_0_2af5fcd25c78480cb2f2, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_20_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.59533691406, -629.349182128906, 62.4417877197266, !- X,Y,Z Vertex 1 {m}
  1264.59533691406, -629.349182128906, 60.5582122802734, !- X,Y,Z Vertex 2 {m}
  1260.90856933594, -629.786743164063, 60.5582122802734, !- X,Y,Z Vertex 3 {m}
  1260.90856933594, -629.786743164063, 62.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_20_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_20,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_20_Srf_11,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 63, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 60, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 60, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 63; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_20_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_20,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_20_Srf_10,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 63, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 60, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 60, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 63; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_2_Floor_20-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_20,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_2_Floor_20 DaylightingControls, !- Name
  Apartment_2_Floor_20,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 53,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 53,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 53,                 !- Name
  Apartment_2_Floor_20,                   !- Zone Name
  1260.51282246247,                       !- X-Coordinate of Reference Point {m}
  -635.788256501892,                      !- Y-Coordinate of Reference Point {m}
  61;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_2_Floor_20 Thermostat,        !- Name
  Apartment_2_Floor_20,                   !- Zone or ZoneList Name
  Apartment_2_Floor_20 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_2_Floor_20; !- Control Name 1

Schedule:Compact,
  Apartment_2_Floor_20 Thermostat Schedule, !- Name
  Apartment_2_Floor_20 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_2_Floor_20 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_2_Floor_20, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_2_Floor_20_space,   !- Name
  Apartment_2_Floor_20,                   !- Zone Name
  minHumidityApartment_2_Floor_20_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_2_Floor_20_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_2_Floor_20_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_2_Floor_20_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_2_Floor_20,                   !- Zone Name
  Apartment_2_Floor_20 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_2_Floor_20 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_2_Floor_20 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 53;                                !- Zone Air Node Name

NodeList,
  Apartment_2_Floor_20 Inlet Node List,   !- Name
  Node 256;                               !- Node Name 1

NodeList,
  Apartment_2_Floor_20 Exhaust Node List, !- Name
  Node 255;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_2_Floor_20 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 256,                               !- Zone Supply Air Node Name
  Node 255,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_2_Floor_20 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_2_Floor_20 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_2_Floor_20,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_2_Floor_20 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_2_Floor_20 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_2_Floor_21,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_2_Floor_21_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_2_Floor_21,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_22_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 66, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 66, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 66, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 66; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_21_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_2_Floor_21,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_20_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 63, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 63, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 63, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 63; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_21_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_21,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 66, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 63, !- X,Y,Z Vertex 2 {m}
  1255.33776855469, -642.35693359375, 63, !- X,Y,Z Vertex 3 {m}
  1255.33776855469, -642.35693359375, 66; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_21_Srf_2_glz_0_5c83042052b44aacae01, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_21_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1254.77062988281, -637.577697753906, 65.4417877197266, !- X,Y,Z Vertex 1 {m}
  1254.77062988281, -637.577697753906, 63.5582122802734, !- X,Y,Z Vertex 2 {m}
  1255.20812988281, -641.264343261719, 63.5582122802734, !- X,Y,Z Vertex 3 {m}
  1255.20812988281, -641.264343261719, 65.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_21_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_21,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1255.33776855469, -642.35693359375, 66, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 63, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 63, !- X,Y,Z Vertex 3 {m}
  1267.08154296875, -640.963317871094, 66; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_21_Srf_3_glz_0_b0dc9441f8ce451fbb6f, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_21_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1258.60278320313, -641.969482421875, 65.1659469604492, !- X,Y,Z Vertex 1 {m}
  1258.60278320313, -641.969482421875, 63.834056854248, !- X,Y,Z Vertex 2 {m}
  1263.81652832031, -641.350769042969, 63.834056854248, !- X,Y,Z Vertex 3 {m}
  1263.81652832031, -641.350769042969, 65.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_21_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_21,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 66, !- X,Y,Z Vertex 1 {m}
  1267.08154296875, -640.963317871094, 63, !- X,Y,Z Vertex 2 {m}
  1265.68786621094, -629.219543457031, 63, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 66; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_21_Srf_4_glz_0_f25aee8b78b64d71b48a, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_21_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1266.69409179688, -637.698303222656, 65.1659469604492, !- X,Y,Z Vertex 1 {m}
  1266.69409179688, -637.698303222656, 63.834056854248, !- X,Y,Z Vertex 2 {m}
  1266.07531738281, -632.484558105469, 63.834056854248, !- X,Y,Z Vertex 3 {m}
  1266.07531738281, -632.484558105469, 65.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_21_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_21,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1265.68786621094, -629.219543457031, 66, !- X,Y,Z Vertex 1 {m}
  1265.68786621094, -629.219543457031, 63, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 63, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 66; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_21_Srf_5_glz_0_5f16fe09ca254c58b9d2, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_21_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.59533691406, -629.349182128906, 65.4417877197266, !- X,Y,Z Vertex 1 {m}
  1264.59533691406, -629.349182128906, 63.5582122802734, !- X,Y,Z Vertex 2 {m}
  1260.90856933594, -629.786743164063, 63.5582122802734, !- X,Y,Z Vertex 3 {m}
  1260.90856933594, -629.786743164063, 65.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_21_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_21,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_21_Srf_11,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 66, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 63, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 63, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 66; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_21_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_21,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_21_Srf_10,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 66, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 63, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 63, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 66; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_2_Floor_21-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_21,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_2_Floor_21 DaylightingControls, !- Name
  Apartment_2_Floor_21,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 54,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 54,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 54,                 !- Name
  Apartment_2_Floor_21,                   !- Zone Name
  1260.51282246247,                       !- X-Coordinate of Reference Point {m}
  -635.788256501892,                      !- Y-Coordinate of Reference Point {m}
  64;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_2_Floor_21 Thermostat,        !- Name
  Apartment_2_Floor_21,                   !- Zone or ZoneList Name
  Apartment_2_Floor_21 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_2_Floor_21; !- Control Name 1

Schedule:Compact,
  Apartment_2_Floor_21 Thermostat Schedule, !- Name
  Apartment_2_Floor_21 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_2_Floor_21 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_2_Floor_21, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_2_Floor_21_space,   !- Name
  Apartment_2_Floor_21,                   !- Zone Name
  minHumidityApartment_2_Floor_21_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_2_Floor_21_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_2_Floor_21_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_2_Floor_21_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_2_Floor_21,                   !- Zone Name
  Apartment_2_Floor_21 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_2_Floor_21 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_2_Floor_21 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 54;                                !- Zone Air Node Name

NodeList,
  Apartment_2_Floor_21 Inlet Node List,   !- Name
  Node 258;                               !- Node Name 1

NodeList,
  Apartment_2_Floor_21 Exhaust Node List, !- Name
  Node 257;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_2_Floor_21 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 258,                               !- Zone Supply Air Node Name
  Node 257,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_2_Floor_21 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_2_Floor_21 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_2_Floor_21,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_2_Floor_21 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_2_Floor_21 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_2_Floor_22,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_2_Floor_22_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_2_Floor_22,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_23_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 69, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 69, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 69, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 69; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_22_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_2_Floor_22,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_21_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 66, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 66, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 66, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 66; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_22_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_22,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 69, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 66, !- X,Y,Z Vertex 2 {m}
  1255.33776855469, -642.35693359375, 66, !- X,Y,Z Vertex 3 {m}
  1255.33776855469, -642.35693359375, 69; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_22_Srf_2_glz_0_0062b61caf54459f8ba5, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_22_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1254.77062988281, -637.577697753906, 68.4417877197266, !- X,Y,Z Vertex 1 {m}
  1254.77062988281, -637.577697753906, 66.5582122802734, !- X,Y,Z Vertex 2 {m}
  1255.20812988281, -641.264343261719, 66.5582122802734, !- X,Y,Z Vertex 3 {m}
  1255.20812988281, -641.264343261719, 68.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_22_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_22,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1255.33776855469, -642.35693359375, 69, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 66, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 66, !- X,Y,Z Vertex 3 {m}
  1267.08154296875, -640.963317871094, 69; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_22_Srf_3_glz_0_55932029563e432ca7ed, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_22_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1258.60278320313, -641.969482421875, 68.1659469604492, !- X,Y,Z Vertex 1 {m}
  1258.60278320313, -641.969482421875, 66.8340530395508, !- X,Y,Z Vertex 2 {m}
  1263.81652832031, -641.350769042969, 66.8340530395508, !- X,Y,Z Vertex 3 {m}
  1263.81652832031, -641.350769042969, 68.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_22_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_22,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 69, !- X,Y,Z Vertex 1 {m}
  1267.08154296875, -640.963317871094, 66, !- X,Y,Z Vertex 2 {m}
  1265.68786621094, -629.219543457031, 66, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 69; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_22_Srf_4_glz_0_30d4a63daf23486cbcc7, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_22_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1266.69409179688, -637.698303222656, 68.1659469604492, !- X,Y,Z Vertex 1 {m}
  1266.69409179688, -637.698303222656, 66.8340530395508, !- X,Y,Z Vertex 2 {m}
  1266.07531738281, -632.484558105469, 66.8340530395508, !- X,Y,Z Vertex 3 {m}
  1266.07531738281, -632.484558105469, 68.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_22_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_22,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1265.68786621094, -629.219543457031, 69, !- X,Y,Z Vertex 1 {m}
  1265.68786621094, -629.219543457031, 66, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 66, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 69; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_22_Srf_5_glz_0_84d3c6e327db4d13b985, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_22_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.59533691406, -629.349182128906, 68.4417877197266, !- X,Y,Z Vertex 1 {m}
  1264.59533691406, -629.349182128906, 66.5582122802734, !- X,Y,Z Vertex 2 {m}
  1260.90856933594, -629.786743164063, 66.5582122802734, !- X,Y,Z Vertex 3 {m}
  1260.90856933594, -629.786743164063, 68.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_22_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_22,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_22_Srf_11,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 69, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 66, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 66, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 69; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_22_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_22,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_22_Srf_10,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 69, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 66, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 66, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 69; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_2_Floor_22-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_22,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_2_Floor_22 DaylightingControls, !- Name
  Apartment_2_Floor_22,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 55,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 55,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 55,                 !- Name
  Apartment_2_Floor_22,                   !- Zone Name
  1260.51282246247,                       !- X-Coordinate of Reference Point {m}
  -635.788256501892,                      !- Y-Coordinate of Reference Point {m}
  67;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_2_Floor_22 Thermostat,        !- Name
  Apartment_2_Floor_22,                   !- Zone or ZoneList Name
  Apartment_2_Floor_22 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_2_Floor_22; !- Control Name 1

Schedule:Compact,
  Apartment_2_Floor_22 Thermostat Schedule, !- Name
  Apartment_2_Floor_22 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_2_Floor_22 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_2_Floor_22, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_2_Floor_22_space,   !- Name
  Apartment_2_Floor_22,                   !- Zone Name
  minHumidityApartment_2_Floor_22_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_2_Floor_22_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_2_Floor_22_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_2_Floor_22_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_2_Floor_22,                   !- Zone Name
  Apartment_2_Floor_22 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_2_Floor_22 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_2_Floor_22 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 55;                                !- Zone Air Node Name

NodeList,
  Apartment_2_Floor_22 Inlet Node List,   !- Name
  Node 260;                               !- Node Name 1

NodeList,
  Apartment_2_Floor_22 Exhaust Node List, !- Name
  Node 259;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_2_Floor_22 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 260,                               !- Zone Supply Air Node Name
  Node 259,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_2_Floor_22 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_2_Floor_22 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_2_Floor_22,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_2_Floor_22 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_2_Floor_22 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_2_Floor_23,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_2_Floor_23_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_2_Floor_23,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_24_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 72, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 72, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 72, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 72; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_23_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_2_Floor_23,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_22_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 69, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 69, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 69, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 69; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_23_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_23,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 72, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 69, !- X,Y,Z Vertex 2 {m}
  1255.33776855469, -642.35693359375, 69, !- X,Y,Z Vertex 3 {m}
  1255.33776855469, -642.35693359375, 72; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_23_Srf_2_glz_0_f33bf62452bc47d08cd9, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_23_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1254.77062988281, -637.577697753906, 71.4417877197266, !- X,Y,Z Vertex 1 {m}
  1254.77062988281, -637.577697753906, 69.5582122802734, !- X,Y,Z Vertex 2 {m}
  1255.20812988281, -641.264343261719, 69.5582122802734, !- X,Y,Z Vertex 3 {m}
  1255.20812988281, -641.264343261719, 71.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_23_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_23,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1255.33776855469, -642.35693359375, 72, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 69, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 69, !- X,Y,Z Vertex 3 {m}
  1267.08154296875, -640.963317871094, 72; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_23_Srf_3_glz_0_086848929441431aaaff, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_23_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1258.60278320313, -641.969482421875, 71.1659469604492, !- X,Y,Z Vertex 1 {m}
  1258.60278320313, -641.969482421875, 69.8340530395508, !- X,Y,Z Vertex 2 {m}
  1263.81652832031, -641.350769042969, 69.8340530395508, !- X,Y,Z Vertex 3 {m}
  1263.81652832031, -641.350769042969, 71.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_23_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_23,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 72, !- X,Y,Z Vertex 1 {m}
  1267.08154296875, -640.963317871094, 69, !- X,Y,Z Vertex 2 {m}
  1265.68786621094, -629.219543457031, 69, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 72; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_23_Srf_4_glz_0_faab96e137434bc5b4f5, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_23_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1266.69409179688, -637.698303222656, 71.1659469604492, !- X,Y,Z Vertex 1 {m}
  1266.69409179688, -637.698303222656, 69.8340530395508, !- X,Y,Z Vertex 2 {m}
  1266.07531738281, -632.484558105469, 69.8340530395508, !- X,Y,Z Vertex 3 {m}
  1266.07531738281, -632.484558105469, 71.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_23_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_23,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1265.68786621094, -629.219543457031, 72, !- X,Y,Z Vertex 1 {m}
  1265.68786621094, -629.219543457031, 69, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 69, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 72; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_23_Srf_5_glz_0_7e888180ddb34e618721, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_23_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.59533691406, -629.349182128906, 71.4417877197266, !- X,Y,Z Vertex 1 {m}
  1264.59533691406, -629.349182128906, 69.5582122802734, !- X,Y,Z Vertex 2 {m}
  1260.90856933594, -629.786743164063, 69.5582122802734, !- X,Y,Z Vertex 3 {m}
  1260.90856933594, -629.786743164063, 71.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_23_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_23,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_23_Srf_11,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 72, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 69, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 69, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 72; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_23_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_23,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_23_Srf_10,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 72, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 69, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 69, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 72; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_2_Floor_23-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_23,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_2_Floor_23 DaylightingControls, !- Name
  Apartment_2_Floor_23,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 56,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 56,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 56,                 !- Name
  Apartment_2_Floor_23,                   !- Zone Name
  1260.51282246247,                       !- X-Coordinate of Reference Point {m}
  -635.788256501892,                      !- Y-Coordinate of Reference Point {m}
  70;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_2_Floor_23 Thermostat,        !- Name
  Apartment_2_Floor_23,                   !- Zone or ZoneList Name
  Apartment_2_Floor_23 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_2_Floor_23; !- Control Name 1

Schedule:Compact,
  Apartment_2_Floor_23 Thermostat Schedule, !- Name
  Apartment_2_Floor_23 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_2_Floor_23 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_2_Floor_23, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_2_Floor_23_space,   !- Name
  Apartment_2_Floor_23,                   !- Zone Name
  minHumidityApartment_2_Floor_23_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_2_Floor_23_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_2_Floor_23_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_2_Floor_23_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_2_Floor_23,                   !- Zone Name
  Apartment_2_Floor_23 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_2_Floor_23 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_2_Floor_23 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 56;                                !- Zone Air Node Name

NodeList,
  Apartment_2_Floor_23 Inlet Node List,   !- Name
  Node 262;                               !- Node Name 1

NodeList,
  Apartment_2_Floor_23 Exhaust Node List, !- Name
  Node 261;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_2_Floor_23 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 262,                               !- Zone Supply Air Node Name
  Node 261,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_2_Floor_23 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_2_Floor_23 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_2_Floor_23,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_2_Floor_23 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_2_Floor_23 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_2_Floor_24,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_2_Floor_24_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_2_Floor_24,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_25_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 75, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 75, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 75, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 75; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_24_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_2_Floor_24,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_23_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 72, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 72, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 72, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 72; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_24_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_24,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 75, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 72, !- X,Y,Z Vertex 2 {m}
  1255.33776855469, -642.35693359375, 72, !- X,Y,Z Vertex 3 {m}
  1255.33776855469, -642.35693359375, 75; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_24_Srf_2_glz_0_70676e7f0e10494e89f7, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_24_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1254.77062988281, -637.577697753906, 74.4417877197266, !- X,Y,Z Vertex 1 {m}
  1254.77062988281, -637.577697753906, 72.5582122802734, !- X,Y,Z Vertex 2 {m}
  1255.20812988281, -641.264343261719, 72.5582122802734, !- X,Y,Z Vertex 3 {m}
  1255.20812988281, -641.264343261719, 74.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_24_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_24,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1255.33776855469, -642.35693359375, 75, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 72, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 72, !- X,Y,Z Vertex 3 {m}
  1267.08154296875, -640.963317871094, 75; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_24_Srf_3_glz_0_187f8fe8822e40a9b4e9, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_24_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1258.60278320313, -641.969482421875, 74.1659469604492, !- X,Y,Z Vertex 1 {m}
  1258.60278320313, -641.969482421875, 72.8340530395508, !- X,Y,Z Vertex 2 {m}
  1263.81652832031, -641.350769042969, 72.8340530395508, !- X,Y,Z Vertex 3 {m}
  1263.81652832031, -641.350769042969, 74.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_24_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_24,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 75, !- X,Y,Z Vertex 1 {m}
  1267.08154296875, -640.963317871094, 72, !- X,Y,Z Vertex 2 {m}
  1265.68786621094, -629.219543457031, 72, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 75; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_24_Srf_4_glz_0_3bc24e0ce1404969a4aa, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_24_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1266.69409179688, -637.698303222656, 74.1659469604492, !- X,Y,Z Vertex 1 {m}
  1266.69409179688, -637.698303222656, 72.8340530395508, !- X,Y,Z Vertex 2 {m}
  1266.07531738281, -632.484558105469, 72.8340530395508, !- X,Y,Z Vertex 3 {m}
  1266.07531738281, -632.484558105469, 74.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_24_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_24,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1265.68786621094, -629.219543457031, 75, !- X,Y,Z Vertex 1 {m}
  1265.68786621094, -629.219543457031, 72, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 72, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 75; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_24_Srf_5_glz_0_bc97646be4384f6d8f88, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_24_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.59533691406, -629.349182128906, 74.4417877197266, !- X,Y,Z Vertex 1 {m}
  1264.59533691406, -629.349182128906, 72.5582122802734, !- X,Y,Z Vertex 2 {m}
  1260.90856933594, -629.786743164063, 72.5582122802734, !- X,Y,Z Vertex 3 {m}
  1260.90856933594, -629.786743164063, 74.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_24_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_24,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_24_Srf_11,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 75, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 72, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 72, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 75; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_24_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_24,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_24_Srf_10,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 75, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 72, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 72, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 75; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_2_Floor_24-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_24,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_2_Floor_24 DaylightingControls, !- Name
  Apartment_2_Floor_24,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 57,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 57,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 57,                 !- Name
  Apartment_2_Floor_24,                   !- Zone Name
  1260.51282246247,                       !- X-Coordinate of Reference Point {m}
  -635.788256501892,                      !- Y-Coordinate of Reference Point {m}
  73;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_2_Floor_24 Thermostat,        !- Name
  Apartment_2_Floor_24,                   !- Zone or ZoneList Name
  Apartment_2_Floor_24 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_2_Floor_24; !- Control Name 1

Schedule:Compact,
  Apartment_2_Floor_24 Thermostat Schedule, !- Name
  Apartment_2_Floor_24 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_2_Floor_24 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_2_Floor_24, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_2_Floor_24_space,   !- Name
  Apartment_2_Floor_24,                   !- Zone Name
  minHumidityApartment_2_Floor_24_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_2_Floor_24_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_2_Floor_24_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_2_Floor_24_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_2_Floor_24,                   !- Zone Name
  Apartment_2_Floor_24 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_2_Floor_24 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_2_Floor_24 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 57;                                !- Zone Air Node Name

NodeList,
  Apartment_2_Floor_24 Inlet Node List,   !- Name
  Node 264;                               !- Node Name 1

NodeList,
  Apartment_2_Floor_24 Exhaust Node List, !- Name
  Node 263;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_2_Floor_24 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 264,                               !- Zone Supply Air Node Name
  Node 263,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_2_Floor_24 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_2_Floor_24 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_2_Floor_24,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_2_Floor_24 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_2_Floor_24 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_2_Floor_25,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_2_Floor_25_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_2_Floor_25,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_26_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 78, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 78, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 78, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 78; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_25_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_2_Floor_25,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_24_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 75, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 75, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 75, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 75; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_25_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_25,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 78, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 75, !- X,Y,Z Vertex 2 {m}
  1255.33776855469, -642.35693359375, 75, !- X,Y,Z Vertex 3 {m}
  1255.33776855469, -642.35693359375, 78; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_25_Srf_2_glz_0_c357bfd3265145d185aa, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_25_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1254.77062988281, -637.577697753906, 77.4417877197266, !- X,Y,Z Vertex 1 {m}
  1254.77062988281, -637.577697753906, 75.5582122802734, !- X,Y,Z Vertex 2 {m}
  1255.20812988281, -641.264343261719, 75.5582122802734, !- X,Y,Z Vertex 3 {m}
  1255.20812988281, -641.264343261719, 77.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_25_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_25,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1255.33776855469, -642.35693359375, 78, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 75, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 75, !- X,Y,Z Vertex 3 {m}
  1267.08154296875, -640.963317871094, 78; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_25_Srf_3_glz_0_b2bae46bbfa74404a326, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_25_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1258.60278320313, -641.969482421875, 77.1659469604492, !- X,Y,Z Vertex 1 {m}
  1258.60278320313, -641.969482421875, 75.8340530395508, !- X,Y,Z Vertex 2 {m}
  1263.81652832031, -641.350769042969, 75.8340530395508, !- X,Y,Z Vertex 3 {m}
  1263.81652832031, -641.350769042969, 77.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_25_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_25,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 78, !- X,Y,Z Vertex 1 {m}
  1267.08154296875, -640.963317871094, 75, !- X,Y,Z Vertex 2 {m}
  1265.68786621094, -629.219543457031, 75, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 78; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_25_Srf_4_glz_0_1f69f3df616547a1864e, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_25_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1266.69409179688, -637.698303222656, 77.1659469604492, !- X,Y,Z Vertex 1 {m}
  1266.69409179688, -637.698303222656, 75.8340530395508, !- X,Y,Z Vertex 2 {m}
  1266.07531738281, -632.484558105469, 75.8340530395508, !- X,Y,Z Vertex 3 {m}
  1266.07531738281, -632.484558105469, 77.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_25_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_25,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1265.68786621094, -629.219543457031, 78, !- X,Y,Z Vertex 1 {m}
  1265.68786621094, -629.219543457031, 75, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 75, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 78; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_25_Srf_5_glz_0_65019c5ff7ee499d964f, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_25_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.59533691406, -629.349182128906, 77.4417877197266, !- X,Y,Z Vertex 1 {m}
  1264.59533691406, -629.349182128906, 75.5582122802734, !- X,Y,Z Vertex 2 {m}
  1260.90856933594, -629.786743164063, 75.5582122802734, !- X,Y,Z Vertex 3 {m}
  1260.90856933594, -629.786743164063, 77.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_25_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_25,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_25_Srf_11,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 78, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 75, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 75, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 78; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_25_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_25,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_25_Srf_10,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 78, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 75, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 75, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 78; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_2_Floor_25-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_25,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_2_Floor_25 DaylightingControls, !- Name
  Apartment_2_Floor_25,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 58,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 58,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 58,                 !- Name
  Apartment_2_Floor_25,                   !- Zone Name
  1260.51282246247,                       !- X-Coordinate of Reference Point {m}
  -635.788256501892,                      !- Y-Coordinate of Reference Point {m}
  76;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_2_Floor_25 Thermostat,        !- Name
  Apartment_2_Floor_25,                   !- Zone or ZoneList Name
  Apartment_2_Floor_25 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_2_Floor_25; !- Control Name 1

Schedule:Compact,
  Apartment_2_Floor_25 Thermostat Schedule, !- Name
  Apartment_2_Floor_25 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_2_Floor_25 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_2_Floor_25, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_2_Floor_25_space,   !- Name
  Apartment_2_Floor_25,                   !- Zone Name
  minHumidityApartment_2_Floor_25_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_2_Floor_25_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_2_Floor_25_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_2_Floor_25_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_2_Floor_25,                   !- Zone Name
  Apartment_2_Floor_25 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_2_Floor_25 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_2_Floor_25 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 58;                                !- Zone Air Node Name

NodeList,
  Apartment_2_Floor_25 Inlet Node List,   !- Name
  Node 266;                               !- Node Name 1

NodeList,
  Apartment_2_Floor_25 Exhaust Node List, !- Name
  Node 265;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_2_Floor_25 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 266,                               !- Zone Supply Air Node Name
  Node 265,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_2_Floor_25 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_2_Floor_25 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_2_Floor_25,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_2_Floor_25 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_2_Floor_25 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_2_Floor_26,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_2_Floor_26_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_2_Floor_26,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_27_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 81, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 81, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 81, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 81; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_26_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_2_Floor_26,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_25_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 78, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 78, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 78, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 78; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_26_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_26,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 81, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 78, !- X,Y,Z Vertex 2 {m}
  1255.33776855469, -642.35693359375, 78, !- X,Y,Z Vertex 3 {m}
  1255.33776855469, -642.35693359375, 81; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_26_Srf_2_glz_0_19bb2db57aca4469abd2, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_26_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1254.77062988281, -637.577697753906, 80.4417877197266, !- X,Y,Z Vertex 1 {m}
  1254.77062988281, -637.577697753906, 78.5582122802734, !- X,Y,Z Vertex 2 {m}
  1255.20812988281, -641.264343261719, 78.5582122802734, !- X,Y,Z Vertex 3 {m}
  1255.20812988281, -641.264343261719, 80.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_26_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_26,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1255.33776855469, -642.35693359375, 81, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 78, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 78, !- X,Y,Z Vertex 3 {m}
  1267.08154296875, -640.963317871094, 81; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_26_Srf_3_glz_0_36ff694380f84435aaab, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_26_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1258.60278320313, -641.969482421875, 80.1659469604492, !- X,Y,Z Vertex 1 {m}
  1258.60278320313, -641.969482421875, 78.8340530395508, !- X,Y,Z Vertex 2 {m}
  1263.81652832031, -641.350769042969, 78.8340530395508, !- X,Y,Z Vertex 3 {m}
  1263.81652832031, -641.350769042969, 80.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_26_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_26,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 81, !- X,Y,Z Vertex 1 {m}
  1267.08154296875, -640.963317871094, 78, !- X,Y,Z Vertex 2 {m}
  1265.68786621094, -629.219543457031, 78, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 81; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_26_Srf_4_glz_0_2d02cb3739eb45b8be53, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_26_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1266.69409179688, -637.698303222656, 80.1659469604492, !- X,Y,Z Vertex 1 {m}
  1266.69409179688, -637.698303222656, 78.8340530395508, !- X,Y,Z Vertex 2 {m}
  1266.07531738281, -632.484558105469, 78.8340530395508, !- X,Y,Z Vertex 3 {m}
  1266.07531738281, -632.484558105469, 80.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_26_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_26,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1265.68786621094, -629.219543457031, 81, !- X,Y,Z Vertex 1 {m}
  1265.68786621094, -629.219543457031, 78, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 78, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 81; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_26_Srf_5_glz_0_080a1dd490d6423d8620, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_26_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.59533691406, -629.349182128906, 80.4417877197266, !- X,Y,Z Vertex 1 {m}
  1264.59533691406, -629.349182128906, 78.5582122802734, !- X,Y,Z Vertex 2 {m}
  1260.90856933594, -629.786743164063, 78.5582122802734, !- X,Y,Z Vertex 3 {m}
  1260.90856933594, -629.786743164063, 80.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_26_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_26,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_26_Srf_11,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 81, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 78, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 78, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 81; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_26_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_26,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_26_Srf_10,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 81, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 78, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 78, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 81; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_2_Floor_26-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_26,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_2_Floor_26 DaylightingControls, !- Name
  Apartment_2_Floor_26,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 59,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 59,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 59,                 !- Name
  Apartment_2_Floor_26,                   !- Zone Name
  1260.51282246247,                       !- X-Coordinate of Reference Point {m}
  -635.788256501892,                      !- Y-Coordinate of Reference Point {m}
  79;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_2_Floor_26 Thermostat,        !- Name
  Apartment_2_Floor_26,                   !- Zone or ZoneList Name
  Apartment_2_Floor_26 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_2_Floor_26; !- Control Name 1

Schedule:Compact,
  Apartment_2_Floor_26 Thermostat Schedule, !- Name
  Apartment_2_Floor_26 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_2_Floor_26 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_2_Floor_26, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_2_Floor_26_space,   !- Name
  Apartment_2_Floor_26,                   !- Zone Name
  minHumidityApartment_2_Floor_26_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_2_Floor_26_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_2_Floor_26_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_2_Floor_26_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_2_Floor_26,                   !- Zone Name
  Apartment_2_Floor_26 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_2_Floor_26 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_2_Floor_26 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 59;                                !- Zone Air Node Name

NodeList,
  Apartment_2_Floor_26 Inlet Node List,   !- Name
  Node 268;                               !- Node Name 1

NodeList,
  Apartment_2_Floor_26 Exhaust Node List, !- Name
  Node 267;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_2_Floor_26 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 268,                               !- Zone Supply Air Node Name
  Node 267,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_2_Floor_26 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_2_Floor_26 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_2_Floor_26,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_2_Floor_26 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_2_Floor_26 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_2_Floor_27,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_2_Floor_27_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_2_Floor_27,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_28_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 84, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 84, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 84, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 84; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_27_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_2_Floor_27,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_26_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 81, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 81, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 81, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 81; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_27_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_27,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 84, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 81, !- X,Y,Z Vertex 2 {m}
  1255.33776855469, -642.35693359375, 81, !- X,Y,Z Vertex 3 {m}
  1255.33776855469, -642.35693359375, 84; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_27_Srf_2_glz_0_6232f50bb2314c088b09, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_27_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1254.77062988281, -637.577697753906, 83.4417877197266, !- X,Y,Z Vertex 1 {m}
  1254.77062988281, -637.577697753906, 81.5582122802734, !- X,Y,Z Vertex 2 {m}
  1255.20812988281, -641.264343261719, 81.5582122802734, !- X,Y,Z Vertex 3 {m}
  1255.20812988281, -641.264343261719, 83.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_27_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_27,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1255.33776855469, -642.35693359375, 84, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 81, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 81, !- X,Y,Z Vertex 3 {m}
  1267.08154296875, -640.963317871094, 84; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_27_Srf_3_glz_0_81d3821e971749bb9d5c, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_27_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1258.60278320313, -641.969482421875, 83.1659469604492, !- X,Y,Z Vertex 1 {m}
  1258.60278320313, -641.969482421875, 81.8340530395508, !- X,Y,Z Vertex 2 {m}
  1263.81652832031, -641.350769042969, 81.8340530395508, !- X,Y,Z Vertex 3 {m}
  1263.81652832031, -641.350769042969, 83.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_27_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_27,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 84, !- X,Y,Z Vertex 1 {m}
  1267.08154296875, -640.963317871094, 81, !- X,Y,Z Vertex 2 {m}
  1265.68786621094, -629.219543457031, 81, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 84; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_27_Srf_4_glz_0_23ebaf02c9414d289843, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_27_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1266.69409179688, -637.698303222656, 83.1659469604492, !- X,Y,Z Vertex 1 {m}
  1266.69409179688, -637.698303222656, 81.8340530395508, !- X,Y,Z Vertex 2 {m}
  1266.07531738281, -632.484558105469, 81.8340530395508, !- X,Y,Z Vertex 3 {m}
  1266.07531738281, -632.484558105469, 83.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_27_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_27,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1265.68786621094, -629.219543457031, 84, !- X,Y,Z Vertex 1 {m}
  1265.68786621094, -629.219543457031, 81, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 81, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 84; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_27_Srf_5_glz_0_bd0f8963b74e4ad79b65, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_27_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.59533691406, -629.349182128906, 83.4417877197266, !- X,Y,Z Vertex 1 {m}
  1264.59533691406, -629.349182128906, 81.5582122802734, !- X,Y,Z Vertex 2 {m}
  1260.90856933594, -629.786743164063, 81.5582122802734, !- X,Y,Z Vertex 3 {m}
  1260.90856933594, -629.786743164063, 83.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_27_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_27,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_27_Srf_11,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 84, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 81, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 81, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 84; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_27_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_27,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_27_Srf_10,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 84, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 81, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 81, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 84; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_2_Floor_27-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_2_Floor_27,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_2_Floor_27 DaylightingControls, !- Name
  Apartment_2_Floor_27,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 60,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 60,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 60,                 !- Name
  Apartment_2_Floor_27,                   !- Zone Name
  1260.51282246247,                       !- X-Coordinate of Reference Point {m}
  -635.788256501892,                      !- Y-Coordinate of Reference Point {m}
  82;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_2_Floor_27 Thermostat,        !- Name
  Apartment_2_Floor_27,                   !- Zone or ZoneList Name
  Apartment_2_Floor_27 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_2_Floor_27; !- Control Name 1

Schedule:Compact,
  Apartment_2_Floor_27 Thermostat Schedule, !- Name
  Apartment_2_Floor_27 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_2_Floor_27 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_2_Floor_27, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_2_Floor_27_space,   !- Name
  Apartment_2_Floor_27,                   !- Zone Name
  minHumidityApartment_2_Floor_27_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_2_Floor_27_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_2_Floor_27_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_2_Floor_27_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_2_Floor_27,                   !- Zone Name
  Apartment_2_Floor_27 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_2_Floor_27 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_2_Floor_27 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 60;                                !- Zone Air Node Name

NodeList,
  Apartment_2_Floor_27 Inlet Node List,   !- Name
  Node 270;                               !- Node Name 1

NodeList,
  Apartment_2_Floor_27 Exhaust Node List, !- Name
  Node 269;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_2_Floor_27 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 270,                               !- Zone Supply Air Node Name
  Node 269,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_2_Floor_27 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_2_Floor_27 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_2_Floor_27,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_2_Floor_27 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_2_Floor_27 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_2_Floor_28,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_2_Floor_28_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_2_Floor_28,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_29_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 87, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 87, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 87, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 87; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_28_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_2_Floor_28,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_27_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 84, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 84, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 84, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 84; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_28_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_28,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 87, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 84, !- X,Y,Z Vertex 2 {m}
  1255.33776855469, -642.35693359375, 84, !- X,Y,Z Vertex 3 {m}
  1255.33776855469, -642.35693359375, 87; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_28_Srf_2_glz_0_6037f7e9c6f541d5a63e, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_28_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1254.77062988281, -637.577697753906, 86.4417877197266, !- X,Y,Z Vertex 1 {m}
  1254.77062988281, -637.577697753906, 84.5582122802734, !- X,Y,Z Vertex 2 {m}
  1255.20812988281, -641.264343261719, 84.5582122802734, !- X,Y,Z Vertex 3 {m}
  1255.20812988281, -641.264343261719, 86.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_28_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_28,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1255.33776855469, -642.35693359375, 87, !- X,Y,Z Vertex 1 {m}
  1255.33776855469, -642.35693359375, 84, !- X,Y,Z Vertex 2 {m}
  1267.08154296875, -640.963317871094, 84, !- X,Y,Z Vertex 3 {m}
  1267.08154296875, -640.963317871094, 87; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_28_Srf_3_glz_0_02bd051cc59b49b7b01f, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_28_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1258.60278320313, -641.969482421875, 86.1659469604492, !- X,Y,Z Vertex 1 {m}
  1258.60278320313, -641.969482421875, 84.8340530395508, !- X,Y,Z Vertex 2 {m}
  1263.81652832031, -641.350769042969, 84.8340530395508, !- X,Y,Z Vertex 3 {m}
  1263.81652832031, -641.350769042969, 86.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_28_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_28,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1267.08154296875, -640.963317871094, 87, !- X,Y,Z Vertex 1 {m}
  1267.08154296875, -640.963317871094, 84, !- X,Y,Z Vertex 2 {m}
  1265.68786621094, -629.219543457031, 84, !- X,Y,Z Vertex 3 {m}
  1265.68786621094, -629.219543457031, 87; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_28_Srf_4_glz_0_221818a851c948a38015, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_28_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1266.69409179688, -637.698303222656, 86.1659469604492, !- X,Y,Z Vertex 1 {m}
  1266.69409179688, -637.698303222656, 84.8340530395508, !- X,Y,Z Vertex 2 {m}
  1266.07531738281, -632.484558105469, 84.8340530395508, !- X,Y,Z Vertex 3 {m}
  1266.07531738281, -632.484558105469, 86.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_2_Floor_28_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_2_Floor_28,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1265.68786621094, -629.219543457031, 87, !- X,Y,Z Vertex 1 {m}
  1265.68786621094, -629.219543457031, 84, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 84, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 87; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_2_Floor_28_Srf_5_glz_0_8205778f09c44ba8a51f, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_2_Floor_28_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
