  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 27,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 24,  !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 24,    !- X,Y,Z Vertex 3 {m}
  1264.99108886719, -623.34765625, 27;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_8_Srf_3_glz_0_c877a5945a7a40ac9ffe, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_8_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.21179199219, -623.914855957031, 26.4417858123779, !- X,Y,Z Vertex 1 {m}
  1260.21179199219, -623.914855957031, 24.5582141876221, !- X,Y,Z Vertex 2 {m}
  1263.8984375, -623.477294921875, 24.5582141876221, !- X,Y,Z Vertex 3 {m}
  1263.8984375, -623.477294921875, 26.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_8_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_8,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 27,    !- X,Y,Z Vertex 1 {m}
  1264.99108886719, -623.34765625, 24,    !- X,Y,Z Vertex 2 {m}
  1263.59741210938, -611.603881835938, 24, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 27; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_8_Srf_4_glz_0_fca8becd23a64afeaace, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_8_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.60363769531, -620.082702636719, 26.165943145752, !- X,Y,Z Vertex 1 {m}
  1264.60363769531, -620.082702636719, 24.834056854248, !- X,Y,Z Vertex 2 {m}
  1263.98486328125, -614.868896484375, 24.834056854248, !- X,Y,Z Vertex 3 {m}
  1263.98486328125, -614.868896484375, 26.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_8_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_8,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1263.59741210938, -611.603881835938, 27, !- X,Y,Z Vertex 1 {m}
  1263.59741210938, -611.603881835938, 24, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 24, !- X,Y,Z Vertex 3 {m}
  1251.85363769531, -612.99755859375, 27; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_8_Srf_5_glz_0_c5529b402eaa49368511, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_8_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.33239746094, -611.991333007813, 26.165943145752, !- X,Y,Z Vertex 1 {m}
  1260.33239746094, -611.991333007813, 24.834056854248, !- X,Y,Z Vertex 2 {m}
  1255.11865234375, -612.610107421875, 24.834056854248, !- X,Y,Z Vertex 3 {m}
  1255.11865234375, -612.610107421875, 26.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_8_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_8,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_8_Srf_7,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 27, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 24, !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 24, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 27; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_8_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_8,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_8_Srf_8,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 27, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 24, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 24,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 27;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_3_Floor_8-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_8,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_3_Floor_8 DaylightingControls, !- Name
  Apartment_3_Floor_8,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 70,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 70,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 70,                 !- Name
  Apartment_3_Floor_8,                    !- Zone Name
  1258.42235699004,                       !- X-Coordinate of Reference Point {m}
  -618.172603533653,                      !- Y-Coordinate of Reference Point {m}
  25;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_3_Floor_8 Thermostat,         !- Name
  Apartment_3_Floor_8,                    !- Zone or ZoneList Name
  Apartment_3_Floor_8 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_3_Floor_8; !- Control Name 1

Schedule:Compact,
  Apartment_3_Floor_8 Thermostat Schedule, !- Name
  Apartment_3_Floor_8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_3_Floor_8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_3_Floor_8, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_3_Floor_8_space,    !- Name
  Apartment_3_Floor_8,                    !- Zone Name
  minHumidityApartment_3_Floor_8_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_3_Floor_8_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_3_Floor_8_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_3_Floor_8_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_3_Floor_8,                    !- Zone Name
  Apartment_3_Floor_8 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_3_Floor_8 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_3_Floor_8 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 70;                                !- Zone Air Node Name

NodeList,
  Apartment_3_Floor_8 Inlet Node List,    !- Name
  Node 290;                               !- Node Name 1

NodeList,
  Apartment_3_Floor_8 Exhaust Node List,  !- Name
  Node 289;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_3_Floor_8 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 290,                               !- Zone Supply Air Node Name
  Node 289,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_3_Floor_8 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_3_Floor_8 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_3_Floor_8,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_3_Floor_8 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_3_Floor_8 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_3_Floor_9,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_3_Floor_9_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_3_Floor_9,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_10_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 30, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 30, !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 30,    !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 30; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_9_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_3_Floor_9,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_8_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 27,    !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 27, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 27, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 27; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_9_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_9,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1251.85363769531, -612.99755859375, 30, !- X,Y,Z Vertex 1 {m}
  1251.85363769531, -612.99755859375, 27, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 27, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 30; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_9_Srf_2_glz_0_836c558914bb4e2d835f, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_9_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1251.98327636719, -614.090148925781, 29.4417858123779, !- X,Y,Z Vertex 1 {m}
  1251.98327636719, -614.090148925781, 27.5582141876221, !- X,Y,Z Vertex 2 {m}
  1252.42077636719, -617.77685546875, 27.5582141876221, !- X,Y,Z Vertex 3 {m}
  1252.42077636719, -617.77685546875, 29.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_9_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_9,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 30,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 27,  !- X,Y,Z Vertex 2 {m}
  1264.99108886719, -623.34765625, 27,    !- X,Y,Z Vertex 3 {m}
  1264.99108886719, -623.34765625, 30;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_9_Srf_3_glz_0_59980caeafac4f2b8f75, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_9_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.21179199219, -623.914855957031, 29.4417858123779, !- X,Y,Z Vertex 1 {m}
  1260.21179199219, -623.914855957031, 27.5582141876221, !- X,Y,Z Vertex 2 {m}
  1263.8984375, -623.477294921875, 27.5582141876221, !- X,Y,Z Vertex 3 {m}
  1263.8984375, -623.477294921875, 29.4417858123779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_9_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_9,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1264.99108886719, -623.34765625, 30,    !- X,Y,Z Vertex 1 {m}
  1264.99108886719, -623.34765625, 27,    !- X,Y,Z Vertex 2 {m}
  1263.59741210938, -611.603881835938, 27, !- X,Y,Z Vertex 3 {m}
  1263.59741210938, -611.603881835938, 30; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_9_Srf_4_glz_0_ab4363967f594d548da7, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_9_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1264.60363769531, -620.082702636719, 29.165943145752, !- X,Y,Z Vertex 1 {m}
  1264.60363769531, -620.082702636719, 27.834056854248, !- X,Y,Z Vertex 2 {m}
  1263.98486328125, -614.868896484375, 27.834056854248, !- X,Y,Z Vertex 3 {m}
  1263.98486328125, -614.868896484375, 29.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_9_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_3_Floor_9,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1263.59741210938, -611.603881835938, 30, !- X,Y,Z Vertex 1 {m}
  1263.59741210938, -611.603881835938, 27, !- X,Y,Z Vertex 2 {m}
  1251.85363769531, -612.99755859375, 27, !- X,Y,Z Vertex 3 {m}
  1251.85363769531, -612.99755859375, 30; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_3_Floor_9_Srf_5_glz_0_b4e7d119280d4d598d6b, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_3_Floor_9_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1260.33239746094, -611.991333007813, 29.165943145752, !- X,Y,Z Vertex 1 {m}
  1260.33239746094, -611.991333007813, 27.834056854248, !- X,Y,Z Vertex 2 {m}
  1255.11865234375, -612.610107421875, 27.834056854248, !- X,Y,Z Vertex 3 {m}
  1255.11865234375, -612.610107421875, 29.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_9_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_9,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_9_Srf_7,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 30, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 27, !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 27, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 30; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_3_Floor_9_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_9,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_9_Srf_8,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 30, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 27, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 27,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 30;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_3_Floor_9-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_3_Floor_9,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_3_Floor_9 DaylightingControls, !- Name
  Apartment_3_Floor_9,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 71,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 71,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 71,                 !- Name
  Apartment_3_Floor_9,                    !- Zone Name
  1258.42235699004,                       !- X-Coordinate of Reference Point {m}
  -618.172603533653,                      !- Y-Coordinate of Reference Point {m}
  28;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_3_Floor_9 Thermostat,         !- Name
  Apartment_3_Floor_9,                    !- Zone or ZoneList Name
  Apartment_3_Floor_9 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_3_Floor_9; !- Control Name 1

Schedule:Compact,
  Apartment_3_Floor_9 Thermostat Schedule, !- Name
  Apartment_3_Floor_9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_3_Floor_9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_3_Floor_9, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_3_Floor_9_space,    !- Name
  Apartment_3_Floor_9,                    !- Zone Name
  minHumidityApartment_3_Floor_9_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_3_Floor_9_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_3_Floor_9_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_3_Floor_9_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_3_Floor_9,                    !- Zone Name
  Apartment_3_Floor_9 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_3_Floor_9 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_3_Floor_9 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 71;                                !- Zone Air Node Name

NodeList,
  Apartment_3_Floor_9 Inlet Node List,    !- Name
  Node 292;                               !- Node Name 1

NodeList,
  Apartment_3_Floor_9 Exhaust Node List,  !- Name
  Node 291;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_3_Floor_9 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 292,                               !- Zone Supply Air Node Name
  Node 291,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_3_Floor_9 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_3_Floor_9 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_3_Floor_9,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_3_Floor_9 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_3_Floor_9 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_4_Floor_0,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_4_Floor_0_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_4_Floor_0,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_1_Srf_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 3, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 3, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 3, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 3;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_0_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_4_Floor_0,                    !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Nosun,                                  !- Sun Exposure
  Nowind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 0, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 0, !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 0, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 0;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_0_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_0,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 3, !- X,Y,Z Vertex 1 {m}
  1234.23803710938, -615.088012695313, 0, !- X,Y,Z Vertex 2 {m}
  1235.63159179688, -626.831787109375, 0, !- X,Y,Z Vertex 3 {m}
  1235.63159179688, -626.831787109375, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_0_Srf_2_glz_0_959d46e2fa9f41c49137, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_0_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1234.62548828125, -618.352966308594, 2.16594314575195, !- X,Y,Z Vertex 1 {m}
  1234.62548828125, -618.352966308594, 0.834056794643402, !- X,Y,Z Vertex 2 {m}
  1235.244140625, -623.566772460938, 0.834056794643402, !- X,Y,Z Vertex 3 {m}
  1235.244140625, -623.566772460938, 2.16594314575195; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_0_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_0,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1235.63159179688, -626.831787109375, 3, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 0, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 0, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_0_Srf_3_glz_0_afea471c3c004b34859c, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_0_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.72424316406, -626.702087402344, 2.44178581237793, !- X,Y,Z Vertex 1 {m}
  1236.72424316406, -626.702087402344, 0.558214068412781, !- X,Y,Z Vertex 2 {m}
  1240.41088867188, -626.264587402344, 0.558214068412781, !- X,Y,Z Vertex 3 {m}
  1240.41088867188, -626.264587402344, 2.44178581237793; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_0_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_0,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 3, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 0, !- X,Y,Z Vertex 2 {m}
  1245.98181152344, -613.6943359375, 0,   !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 3;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_0_Srf_4_glz_0_219eb922b6c945d286c3, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_0_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1246.54895019531, -618.4736328125, 2.44178581237793, !- X,Y,Z Vertex 1 {m}
  1246.54895019531, -618.4736328125, 0.558214068412781, !- X,Y,Z Vertex 2 {m}
  1246.11145019531, -614.786926269531, 0.558214068412781, !- X,Y,Z Vertex 3 {m}
  1246.11145019531, -614.786926269531, 2.44178581237793; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_0_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_0,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1245.98181152344, -613.6943359375, 3,   !- X,Y,Z Vertex 1 {m}
  1245.98181152344, -613.6943359375, 0,   !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 0, !- X,Y,Z Vertex 3 {m}
  1234.23803710938, -615.088012695313, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_0_Srf_5_glz_0_bb449d64a42b48ae8669, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_0_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1242.716796875, -614.081848144531, 2.16594314575195, !- X,Y,Z Vertex 1 {m}
  1242.716796875, -614.081848144531, 0.834056794643402, !- X,Y,Z Vertex 2 {m}
  1237.5029296875, -614.700561523438, 0.834056794643402, !- X,Y,Z Vertex 3 {m}
  1237.5029296875, -614.700561523438, 2.16594314575195; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_0_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_0,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_0_Srf_4,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 3, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 0, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 0, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_0_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_0,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_0_Srf_5,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 3, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 0, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 0, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 3; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_4_Floor_0-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_0,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_4_Floor_0 DaylightingControls, !- Name
  Apartment_4_Floor_0,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 4,                  !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 4,                  !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 4,                  !- Name
  Apartment_4_Floor_0,                    !- Zone Name
  1240.8067040218,                        !- X-Coordinate of Reference Point {m}
  -620.263069006081,                      !- Y-Coordinate of Reference Point {m}
  0.999999999999993;                      !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_4_Floor_0 Thermostat,         !- Name
  Apartment_4_Floor_0,                    !- Zone or ZoneList Name
  Apartment_4_Floor_0 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_4_Floor_0; !- Control Name 1

Schedule:Compact,
  Apartment_4_Floor_0 Thermostat Schedule, !- Name
  Apartment_4_Floor_0 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_4_Floor_0 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_4_Floor_0, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_4_Floor_0_space,    !- Name
  Apartment_4_Floor_0,                    !- Zone Name
  minHumidityApartment_4_Floor_0_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_4_Floor_0_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_4_Floor_0_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_4_Floor_0_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_4_Floor_0,                    !- Zone Name
  Apartment_4_Floor_0 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_4_Floor_0 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_4_Floor_0 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 4;                                 !- Zone Air Node Name

NodeList,
  Apartment_4_Floor_0 Inlet Node List,    !- Name
  Node 158;                               !- Node Name 1

NodeList,
  Apartment_4_Floor_0 Exhaust Node List,  !- Name
  Node 157;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_4_Floor_0 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 158,                               !- Zone Supply Air Node Name
  Node 157,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_4_Floor_0 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_4_Floor_0 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_4_Floor_0,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_4_Floor_0 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_4_Floor_0 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_4_Floor_1,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_4_Floor_1_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_4_Floor_1,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_2_Srf_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 6, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 6, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 6, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 6;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_1_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_4_Floor_1,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_0_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 3, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 3, !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 3, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 3;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_1_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_1,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 6, !- X,Y,Z Vertex 1 {m}
  1234.23803710938, -615.088012695313, 3, !- X,Y,Z Vertex 2 {m}
  1235.63159179688, -626.831787109375, 3, !- X,Y,Z Vertex 3 {m}
  1235.63159179688, -626.831787109375, 6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_1_Srf_2_glz_0_7a498ac91eec46e791e3, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_1_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1234.62548828125, -618.352966308594, 5.16594314575195, !- X,Y,Z Vertex 1 {m}
  1234.62548828125, -618.352966308594, 3.83405685424805, !- X,Y,Z Vertex 2 {m}
  1235.244140625, -623.566772460938, 3.83405685424805, !- X,Y,Z Vertex 3 {m}
  1235.244140625, -623.566772460938, 5.16594314575195; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_1_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_1,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1235.63159179688, -626.831787109375, 6, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 3, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 3, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_1_Srf_3_glz_0_d5ebf6691efc4e33a0e6, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_1_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.72424316406, -626.702087402344, 5.44178581237793, !- X,Y,Z Vertex 1 {m}
  1236.72424316406, -626.702087402344, 3.55821418762207, !- X,Y,Z Vertex 2 {m}
  1240.41088867188, -626.264587402344, 3.55821418762207, !- X,Y,Z Vertex 3 {m}
  1240.41088867188, -626.264587402344, 5.44178581237793; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_1_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_1,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 6, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 3, !- X,Y,Z Vertex 2 {m}
  1245.98181152344, -613.6943359375, 3,   !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 6;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_1_Srf_4_glz_0_0477de463d1140eb8e32, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_1_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1246.54895019531, -618.4736328125, 5.44178581237793, !- X,Y,Z Vertex 1 {m}
  1246.54895019531, -618.4736328125, 3.55821418762207, !- X,Y,Z Vertex 2 {m}
  1246.11145019531, -614.786926269531, 3.55821418762207, !- X,Y,Z Vertex 3 {m}
  1246.11145019531, -614.786926269531, 5.44178581237793; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_1_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_1,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1245.98181152344, -613.6943359375, 6,   !- X,Y,Z Vertex 1 {m}
  1245.98181152344, -613.6943359375, 3,   !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 3, !- X,Y,Z Vertex 3 {m}
  1234.23803710938, -615.088012695313, 6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_1_Srf_5_glz_0_b844c563fe2e4da3bc96, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_1_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1242.716796875, -614.081848144531, 5.16594314575195, !- X,Y,Z Vertex 1 {m}
  1242.716796875, -614.081848144531, 3.83405685424805, !- X,Y,Z Vertex 2 {m}
  1237.5029296875, -614.700561523438, 3.83405685424805, !- X,Y,Z Vertex 3 {m}
  1237.5029296875, -614.700561523438, 5.16594314575195; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_1_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_1,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_1_Srf_4,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 6, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 3, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 3, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_1_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_1,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_1_Srf_5,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 6, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 3, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 3, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 6; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_4_Floor_1-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_1,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_4_Floor_1 DaylightingControls, !- Name
  Apartment_4_Floor_1,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 92,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 92,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 92,                 !- Name
  Apartment_4_Floor_1,                    !- Zone Name
  1240.8067040218,                        !- X-Coordinate of Reference Point {m}
  -620.263069006081,                      !- Y-Coordinate of Reference Point {m}
  4.00000000000001;                       !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_4_Floor_1 Thermostat,         !- Name
  Apartment_4_Floor_1,                    !- Zone or ZoneList Name
  Apartment_4_Floor_1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_4_Floor_1; !- Control Name 1

Schedule:Compact,
  Apartment_4_Floor_1 Thermostat Schedule, !- Name
  Apartment_4_Floor_1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_4_Floor_1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_4_Floor_1, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_4_Floor_1_space,    !- Name
  Apartment_4_Floor_1,                    !- Zone Name
  minHumidityApartment_4_Floor_1_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_4_Floor_1_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_4_Floor_1_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_4_Floor_1_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_4_Floor_1,                    !- Zone Name
  Apartment_4_Floor_1 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_4_Floor_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_4_Floor_1 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 92;                                !- Zone Air Node Name

NodeList,
  Apartment_4_Floor_1 Inlet Node List,    !- Name
  Node 334;                               !- Node Name 1

NodeList,
  Apartment_4_Floor_1 Exhaust Node List,  !- Name
  Node 333;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_4_Floor_1 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 334,                               !- Zone Supply Air Node Name
  Node 333,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_4_Floor_1 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_4_Floor_1 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_4_Floor_1,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_4_Floor_1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_4_Floor_1 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_4_Floor_10,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_4_Floor_10_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_4_Floor_10,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_11_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 33, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 33, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 33, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 33;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_10_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_4_Floor_10,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_9_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 30, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 30, !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 30, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 30;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_10_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_10,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 33, !- X,Y,Z Vertex 1 {m}
  1234.23803710938, -615.088012695313, 30, !- X,Y,Z Vertex 2 {m}
  1235.63159179688, -626.831787109375, 30, !- X,Y,Z Vertex 3 {m}
  1235.63159179688, -626.831787109375, 33; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_10_Srf_2_glz_0_4cf009ba8cbe4f4ba684, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_10_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1234.62548828125, -618.352966308594, 32.165943145752, !- X,Y,Z Vertex 1 {m}
  1234.62548828125, -618.352966308594, 30.834056854248, !- X,Y,Z Vertex 2 {m}
  1235.244140625, -623.566772460938, 30.834056854248, !- X,Y,Z Vertex 3 {m}
  1235.244140625, -623.566772460938, 32.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_10_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_10,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1235.63159179688, -626.831787109375, 33, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 30, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 30, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 33; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_10_Srf_3_glz_0_d097425d0acf41b6ac35, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_10_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.72424316406, -626.702087402344, 32.4417877197266, !- X,Y,Z Vertex 1 {m}
  1236.72424316406, -626.702087402344, 30.5582141876221, !- X,Y,Z Vertex 2 {m}
  1240.41088867188, -626.264587402344, 30.5582141876221, !- X,Y,Z Vertex 3 {m}
  1240.41088867188, -626.264587402344, 32.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_10_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_10,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 33, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 30, !- X,Y,Z Vertex 2 {m}
  1245.98181152344, -613.6943359375, 30,  !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 33;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_10_Srf_4_glz_0_538029c6a59d4431898f, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_10_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1246.54895019531, -618.4736328125, 32.4417877197266, !- X,Y,Z Vertex 1 {m}
  1246.54895019531, -618.4736328125, 30.5582141876221, !- X,Y,Z Vertex 2 {m}
  1246.11145019531, -614.786926269531, 30.5582141876221, !- X,Y,Z Vertex 3 {m}
  1246.11145019531, -614.786926269531, 32.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_10_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_10,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1245.98181152344, -613.6943359375, 33,  !- X,Y,Z Vertex 1 {m}
  1245.98181152344, -613.6943359375, 30,  !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 30, !- X,Y,Z Vertex 3 {m}
  1234.23803710938, -615.088012695313, 33; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_10_Srf_5_glz_0_7a648230e3fd4a07a906, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_10_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1242.716796875, -614.081848144531, 32.165943145752, !- X,Y,Z Vertex 1 {m}
  1242.716796875, -614.081848144531, 30.834056854248, !- X,Y,Z Vertex 2 {m}
  1237.5029296875, -614.700561523438, 30.834056854248, !- X,Y,Z Vertex 3 {m}
  1237.5029296875, -614.700561523438, 32.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_10_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_10,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_10_Srf_4,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 33, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 30, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 30, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 33; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_10_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_10,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_10_Srf_5,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 33, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 30, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 30, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 33; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_4_Floor_10-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_10,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_4_Floor_10 DaylightingControls, !- Name
  Apartment_4_Floor_10,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 101,                !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 101,                !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 101,                !- Name
  Apartment_4_Floor_10,                   !- Zone Name
  1240.8067040218,                        !- X-Coordinate of Reference Point {m}
  -620.263069006081,                      !- Y-Coordinate of Reference Point {m}
  31;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_4_Floor_10 Thermostat,        !- Name
  Apartment_4_Floor_10,                   !- Zone or ZoneList Name
  Apartment_4_Floor_10 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_4_Floor_10; !- Control Name 1

Schedule:Compact,
  Apartment_4_Floor_10 Thermostat Schedule, !- Name
  Apartment_4_Floor_10 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_4_Floor_10 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_4_Floor_10, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_4_Floor_10_space,   !- Name
  Apartment_4_Floor_10,                   !- Zone Name
  minHumidityApartment_4_Floor_10_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_4_Floor_10_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_4_Floor_10_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_4_Floor_10_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_4_Floor_10,                   !- Zone Name
  Apartment_4_Floor_10 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_4_Floor_10 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_4_Floor_10 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 101;                               !- Zone Air Node Name

NodeList,
  Apartment_4_Floor_10 Inlet Node List,   !- Name
  Node 352;                               !- Node Name 1

NodeList,
  Apartment_4_Floor_10 Exhaust Node List, !- Name
  Node 351;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_4_Floor_10 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 352,                               !- Zone Supply Air Node Name
  Node 351,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_4_Floor_10 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_4_Floor_10 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_4_Floor_10,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_4_Floor_10 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_4_Floor_10 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_4_Floor_11,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_4_Floor_11_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_4_Floor_11,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_12_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 36, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 36, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 36, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 36;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_11_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_4_Floor_11,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_10_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 33, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 33, !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 33, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 33;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_11_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_11,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 36, !- X,Y,Z Vertex 1 {m}
  1234.23803710938, -615.088012695313, 33, !- X,Y,Z Vertex 2 {m}
  1235.63159179688, -626.831787109375, 33, !- X,Y,Z Vertex 3 {m}
  1235.63159179688, -626.831787109375, 36; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_11_Srf_2_glz_0_84ee92b49e334b07b2a1, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_11_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1234.62548828125, -618.352966308594, 35.165943145752, !- X,Y,Z Vertex 1 {m}
  1234.62548828125, -618.352966308594, 33.834056854248, !- X,Y,Z Vertex 2 {m}
  1235.244140625, -623.566772460938, 33.834056854248, !- X,Y,Z Vertex 3 {m}
  1235.244140625, -623.566772460938, 35.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_11_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_11,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1235.63159179688, -626.831787109375, 36, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 33, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 33, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 36; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_11_Srf_3_glz_0_50cd384b79244d78bf00, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_11_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.72424316406, -626.702087402344, 35.4417877197266, !- X,Y,Z Vertex 1 {m}
  1236.72424316406, -626.702087402344, 33.5582122802734, !- X,Y,Z Vertex 2 {m}
  1240.41088867188, -626.264587402344, 33.5582122802734, !- X,Y,Z Vertex 3 {m}
  1240.41088867188, -626.264587402344, 35.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_11_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_11,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 36, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 33, !- X,Y,Z Vertex 2 {m}
  1245.98181152344, -613.6943359375, 33,  !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 36;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_11_Srf_4_glz_0_b9692aee6e1e4fc28878, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_11_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1246.54895019531, -618.4736328125, 35.4417877197266, !- X,Y,Z Vertex 1 {m}
  1246.54895019531, -618.4736328125, 33.5582122802734, !- X,Y,Z Vertex 2 {m}
  1246.11145019531, -614.786926269531, 33.5582122802734, !- X,Y,Z Vertex 3 {m}
  1246.11145019531, -614.786926269531, 35.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_11_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_11,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1245.98181152344, -613.6943359375, 36,  !- X,Y,Z Vertex 1 {m}
  1245.98181152344, -613.6943359375, 33,  !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 33, !- X,Y,Z Vertex 3 {m}
  1234.23803710938, -615.088012695313, 36; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_11_Srf_5_glz_0_38a807cf34bb44278540, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_11_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1242.716796875, -614.081848144531, 35.165943145752, !- X,Y,Z Vertex 1 {m}
  1242.716796875, -614.081848144531, 33.834056854248, !- X,Y,Z Vertex 2 {m}
  1237.5029296875, -614.700561523438, 33.834056854248, !- X,Y,Z Vertex 3 {m}
  1237.5029296875, -614.700561523438, 35.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_11_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_11,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_11_Srf_4,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 36, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 33, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 33, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 36; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_11_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_11,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_11_Srf_5,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 36, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 33, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 33, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 36; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_4_Floor_11-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_11,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_4_Floor_11 DaylightingControls, !- Name
  Apartment_4_Floor_11,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 102,                !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 102,                !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 102,                !- Name
  Apartment_4_Floor_11,                   !- Zone Name
  1240.8067040218,                        !- X-Coordinate of Reference Point {m}
  -620.263069006081,                      !- Y-Coordinate of Reference Point {m}
  34;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_4_Floor_11 Thermostat,        !- Name
  Apartment_4_Floor_11,                   !- Zone or ZoneList Name
  Apartment_4_Floor_11 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_4_Floor_11; !- Control Name 1

Schedule:Compact,
  Apartment_4_Floor_11 Thermostat Schedule, !- Name
  Apartment_4_Floor_11 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_4_Floor_11 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_4_Floor_11, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_4_Floor_11_space,   !- Name
  Apartment_4_Floor_11,                   !- Zone Name
  minHumidityApartment_4_Floor_11_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_4_Floor_11_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_4_Floor_11_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_4_Floor_11_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_4_Floor_11,                   !- Zone Name
  Apartment_4_Floor_11 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_4_Floor_11 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_4_Floor_11 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 102;                               !- Zone Air Node Name

NodeList,
  Apartment_4_Floor_11 Inlet Node List,   !- Name
  Node 354;                               !- Node Name 1

NodeList,
  Apartment_4_Floor_11 Exhaust Node List, !- Name
  Node 353;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_4_Floor_11 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 354,                               !- Zone Supply Air Node Name
  Node 353,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_4_Floor_11 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_4_Floor_11 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_4_Floor_11,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_4_Floor_11 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_4_Floor_11 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_4_Floor_12,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_4_Floor_12_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_4_Floor_12,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_13_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 39, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 39, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 39, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 39;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_12_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_4_Floor_12,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_11_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 36, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 36, !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 36, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 36;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_12_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_12,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 39, !- X,Y,Z Vertex 1 {m}
  1234.23803710938, -615.088012695313, 36, !- X,Y,Z Vertex 2 {m}
  1235.63159179688, -626.831787109375, 36, !- X,Y,Z Vertex 3 {m}
  1235.63159179688, -626.831787109375, 39; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_12_Srf_2_glz_0_ca6ac6e0f2714408ae69, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_12_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1234.62548828125, -618.352966308594, 38.165943145752, !- X,Y,Z Vertex 1 {m}
  1234.62548828125, -618.352966308594, 36.834056854248, !- X,Y,Z Vertex 2 {m}
  1235.244140625, -623.566772460938, 36.834056854248, !- X,Y,Z Vertex 3 {m}
  1235.244140625, -623.566772460938, 38.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_12_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_12,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1235.63159179688, -626.831787109375, 39, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 36, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 36, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 39; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_12_Srf_3_glz_0_447663bd0262464db37e, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_12_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.72424316406, -626.702087402344, 38.4417877197266, !- X,Y,Z Vertex 1 {m}
  1236.72424316406, -626.702087402344, 36.5582122802734, !- X,Y,Z Vertex 2 {m}
  1240.41088867188, -626.264587402344, 36.5582122802734, !- X,Y,Z Vertex 3 {m}
  1240.41088867188, -626.264587402344, 38.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_12_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_12,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 39, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 36, !- X,Y,Z Vertex 2 {m}
  1245.98181152344, -613.6943359375, 36,  !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 39;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_12_Srf_4_glz_0_98066c0bb6254a6ea17d, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_12_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1246.54895019531, -618.4736328125, 38.4417877197266, !- X,Y,Z Vertex 1 {m}
  1246.54895019531, -618.4736328125, 36.5582122802734, !- X,Y,Z Vertex 2 {m}
  1246.11145019531, -614.786926269531, 36.5582122802734, !- X,Y,Z Vertex 3 {m}
  1246.11145019531, -614.786926269531, 38.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_12_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_12,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1245.98181152344, -613.6943359375, 39,  !- X,Y,Z Vertex 1 {m}
  1245.98181152344, -613.6943359375, 36,  !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 36, !- X,Y,Z Vertex 3 {m}
  1234.23803710938, -615.088012695313, 39; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_12_Srf_5_glz_0_60adeb14fab44f91961a, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_12_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1242.716796875, -614.081848144531, 38.165943145752, !- X,Y,Z Vertex 1 {m}
  1242.716796875, -614.081848144531, 36.834056854248, !- X,Y,Z Vertex 2 {m}
  1237.5029296875, -614.700561523438, 36.834056854248, !- X,Y,Z Vertex 3 {m}
  1237.5029296875, -614.700561523438, 38.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_12_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_12,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_12_Srf_4,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 39, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 36, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 36, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 39; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_12_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_12,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_12_Srf_5,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 39, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 36, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 36, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 39; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_4_Floor_12-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_12,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_4_Floor_12 DaylightingControls, !- Name
  Apartment_4_Floor_12,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 103,                !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 103,                !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 103,                !- Name
  Apartment_4_Floor_12,                   !- Zone Name
  1240.8067040218,                        !- X-Coordinate of Reference Point {m}
  -620.263069006081,                      !- Y-Coordinate of Reference Point {m}
  37;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_4_Floor_12 Thermostat,        !- Name
  Apartment_4_Floor_12,                   !- Zone or ZoneList Name
  Apartment_4_Floor_12 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_4_Floor_12; !- Control Name 1

Schedule:Compact,
  Apartment_4_Floor_12 Thermostat Schedule, !- Name
  Apartment_4_Floor_12 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_4_Floor_12 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_4_Floor_12, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_4_Floor_12_space,   !- Name
  Apartment_4_Floor_12,                   !- Zone Name
  minHumidityApartment_4_Floor_12_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_4_Floor_12_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_4_Floor_12_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_4_Floor_12_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_4_Floor_12,                   !- Zone Name
  Apartment_4_Floor_12 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_4_Floor_12 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_4_Floor_12 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 103;                               !- Zone Air Node Name

NodeList,
  Apartment_4_Floor_12 Inlet Node List,   !- Name
  Node 356;                               !- Node Name 1

NodeList,
  Apartment_4_Floor_12 Exhaust Node List, !- Name
  Node 355;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_4_Floor_12 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 356,                               !- Zone Supply Air Node Name
  Node 355,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_4_Floor_12 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_4_Floor_12 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_4_Floor_12,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_4_Floor_12 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_4_Floor_12 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_4_Floor_13,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_4_Floor_13_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_4_Floor_13,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_14_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 42, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 42, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 42, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 42;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_13_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_4_Floor_13,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_12_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 39, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 39, !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 39, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 39;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_13_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_13,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 42, !- X,Y,Z Vertex 1 {m}
  1234.23803710938, -615.088012695313, 39, !- X,Y,Z Vertex 2 {m}
  1235.63159179688, -626.831787109375, 39, !- X,Y,Z Vertex 3 {m}
  1235.63159179688, -626.831787109375, 42; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_13_Srf_2_glz_0_8e5a2f436d0e4b62a696, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_13_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1234.62548828125, -618.352966308594, 41.165943145752, !- X,Y,Z Vertex 1 {m}
  1234.62548828125, -618.352966308594, 39.834056854248, !- X,Y,Z Vertex 2 {m}
  1235.244140625, -623.566772460938, 39.834056854248, !- X,Y,Z Vertex 3 {m}
  1235.244140625, -623.566772460938, 41.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_13_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_13,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1235.63159179688, -626.831787109375, 42, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 39, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 39, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 42; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_13_Srf_3_glz_0_50ecd530a2a64527adbd, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_13_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.72424316406, -626.702087402344, 41.4417877197266, !- X,Y,Z Vertex 1 {m}
  1236.72424316406, -626.702087402344, 39.5582122802734, !- X,Y,Z Vertex 2 {m}
  1240.41088867188, -626.264587402344, 39.5582122802734, !- X,Y,Z Vertex 3 {m}
  1240.41088867188, -626.264587402344, 41.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_13_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_13,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 42, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 39, !- X,Y,Z Vertex 2 {m}
  1245.98181152344, -613.6943359375, 39,  !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 42;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_13_Srf_4_glz_0_c9060669914c4be69d25, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_13_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1246.54895019531, -618.4736328125, 41.4417877197266, !- X,Y,Z Vertex 1 {m}
  1246.54895019531, -618.4736328125, 39.5582122802734, !- X,Y,Z Vertex 2 {m}
  1246.11145019531, -614.786926269531, 39.5582122802734, !- X,Y,Z Vertex 3 {m}
  1246.11145019531, -614.786926269531, 41.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_13_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_13,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1245.98181152344, -613.6943359375, 42,  !- X,Y,Z Vertex 1 {m}
  1245.98181152344, -613.6943359375, 39,  !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 39, !- X,Y,Z Vertex 3 {m}
  1234.23803710938, -615.088012695313, 42; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_13_Srf_5_glz_0_851c4aef9b254f54b124, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_13_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1242.716796875, -614.081848144531, 41.165943145752, !- X,Y,Z Vertex 1 {m}
  1242.716796875, -614.081848144531, 39.834056854248, !- X,Y,Z Vertex 2 {m}
  1237.5029296875, -614.700561523438, 39.834056854248, !- X,Y,Z Vertex 3 {m}
  1237.5029296875, -614.700561523438, 41.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_13_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_13,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_13_Srf_4,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 42, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 39, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 39, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 42; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_13_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_13,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_13_Srf_5,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 42, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 39, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 39, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 42; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_4_Floor_13-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_13,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_4_Floor_13 DaylightingControls, !- Name
  Apartment_4_Floor_13,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 104,                !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 104,                !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 104,                !- Name
  Apartment_4_Floor_13,                   !- Zone Name
  1240.8067040218,                        !- X-Coordinate of Reference Point {m}
  -620.263069006081,                      !- Y-Coordinate of Reference Point {m}
  40;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_4_Floor_13 Thermostat,        !- Name
  Apartment_4_Floor_13,                   !- Zone or ZoneList Name
  Apartment_4_Floor_13 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_4_Floor_13; !- Control Name 1

Schedule:Compact,
  Apartment_4_Floor_13 Thermostat Schedule, !- Name
  Apartment_4_Floor_13 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_4_Floor_13 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_4_Floor_13, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_4_Floor_13_space,   !- Name
  Apartment_4_Floor_13,                   !- Zone Name
  minHumidityApartment_4_Floor_13_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_4_Floor_13_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_4_Floor_13_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_4_Floor_13_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_4_Floor_13,                   !- Zone Name
  Apartment_4_Floor_13 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_4_Floor_13 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_4_Floor_13 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 104;                               !- Zone Air Node Name

NodeList,
  Apartment_4_Floor_13 Inlet Node List,   !- Name
  Node 358;                               !- Node Name 1

NodeList,
  Apartment_4_Floor_13 Exhaust Node List, !- Name
  Node 357;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_4_Floor_13 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 358,                               !- Zone Supply Air Node Name
  Node 357,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_4_Floor_13 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_4_Floor_13 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_4_Floor_13,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_4_Floor_13 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_4_Floor_13 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_4_Floor_14,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_4_Floor_14_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_4_Floor_14,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_15_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 45, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 45, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 45, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 45;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_14_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_4_Floor_14,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_13_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 42, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 42, !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 42, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 42;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_14_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_14,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 45, !- X,Y,Z Vertex 1 {m}
  1234.23803710938, -615.088012695313, 42, !- X,Y,Z Vertex 2 {m}
  1235.63159179688, -626.831787109375, 42, !- X,Y,Z Vertex 3 {m}
  1235.63159179688, -626.831787109375, 45; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_14_Srf_2_glz_0_9caeaaae5bd3444e9d2a, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_14_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1234.62548828125, -618.352966308594, 44.165943145752, !- X,Y,Z Vertex 1 {m}
  1234.62548828125, -618.352966308594, 42.834056854248, !- X,Y,Z Vertex 2 {m}
  1235.244140625, -623.566772460938, 42.834056854248, !- X,Y,Z Vertex 3 {m}
  1235.244140625, -623.566772460938, 44.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_14_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_14,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1235.63159179688, -626.831787109375, 45, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 42, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 42, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 45; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_14_Srf_3_glz_0_5cf242989f184b23a9f2, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_14_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.72424316406, -626.702087402344, 44.4417877197266, !- X,Y,Z Vertex 1 {m}
  1236.72424316406, -626.702087402344, 42.5582122802734, !- X,Y,Z Vertex 2 {m}
  1240.41088867188, -626.264587402344, 42.5582122802734, !- X,Y,Z Vertex 3 {m}
  1240.41088867188, -626.264587402344, 44.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_14_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_14,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 45, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 42, !- X,Y,Z Vertex 2 {m}
  1245.98181152344, -613.6943359375, 42,  !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 45;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_14_Srf_4_glz_0_b76db363af3a455dbbd0, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_14_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1246.54895019531, -618.4736328125, 44.4417877197266, !- X,Y,Z Vertex 1 {m}
  1246.54895019531, -618.4736328125, 42.5582122802734, !- X,Y,Z Vertex 2 {m}
  1246.11145019531, -614.786926269531, 42.5582122802734, !- X,Y,Z Vertex 3 {m}
  1246.11145019531, -614.786926269531, 44.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_14_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_14,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1245.98181152344, -613.6943359375, 45,  !- X,Y,Z Vertex 1 {m}
  1245.98181152344, -613.6943359375, 42,  !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 42, !- X,Y,Z Vertex 3 {m}
  1234.23803710938, -615.088012695313, 45; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_14_Srf_5_glz_0_3480c5e48ac5421eb736, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_14_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1242.716796875, -614.081848144531, 44.165943145752, !- X,Y,Z Vertex 1 {m}
  1242.716796875, -614.081848144531, 42.834056854248, !- X,Y,Z Vertex 2 {m}
  1237.5029296875, -614.700561523438, 42.834056854248, !- X,Y,Z Vertex 3 {m}
  1237.5029296875, -614.700561523438, 44.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_14_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_14,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_14_Srf_4,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 45, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 42, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 42, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 45; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_14_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_14,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_14_Srf_5,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 45, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 42, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 42, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 45; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_4_Floor_14-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_14,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_4_Floor_14 DaylightingControls, !- Name
  Apartment_4_Floor_14,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 105,                !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 105,                !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 105,                !- Name
  Apartment_4_Floor_14,                   !- Zone Name
  1240.8067040218,                        !- X-Coordinate of Reference Point {m}
  -620.263069006081,                      !- Y-Coordinate of Reference Point {m}
  43;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_4_Floor_14 Thermostat,        !- Name
  Apartment_4_Floor_14,                   !- Zone or ZoneList Name
  Apartment_4_Floor_14 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_4_Floor_14; !- Control Name 1

Schedule:Compact,
  Apartment_4_Floor_14 Thermostat Schedule, !- Name
  Apartment_4_Floor_14 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_4_Floor_14 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_4_Floor_14, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_4_Floor_14_space,   !- Name
  Apartment_4_Floor_14,                   !- Zone Name
  minHumidityApartment_4_Floor_14_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_4_Floor_14_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_4_Floor_14_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_4_Floor_14_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_4_Floor_14,                   !- Zone Name
  Apartment_4_Floor_14 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_4_Floor_14 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_4_Floor_14 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 105;                               !- Zone Air Node Name

NodeList,
  Apartment_4_Floor_14 Inlet Node List,   !- Name
  Node 360;                               !- Node Name 1

NodeList,
  Apartment_4_Floor_14 Exhaust Node List, !- Name
  Node 359;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_4_Floor_14 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 360,                               !- Zone Supply Air Node Name
  Node 359,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_4_Floor_14 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_4_Floor_14 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_4_Floor_14,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_4_Floor_14 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_4_Floor_14 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_4_Floor_15,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_4_Floor_15_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_4_Floor_15,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_16_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 48, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 48, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 48, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 48;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_15_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_4_Floor_15,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_14_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 45, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 45, !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 45, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 45;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_15_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_15,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 48, !- X,Y,Z Vertex 1 {m}
  1234.23803710938, -615.088012695313, 45, !- X,Y,Z Vertex 2 {m}
  1235.63159179688, -626.831787109375, 45, !- X,Y,Z Vertex 3 {m}
  1235.63159179688, -626.831787109375, 48; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_15_Srf_2_glz_0_8f4a3aad4d6e4b2f9d94, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_15_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1234.62548828125, -618.352966308594, 47.165943145752, !- X,Y,Z Vertex 1 {m}
  1234.62548828125, -618.352966308594, 45.834056854248, !- X,Y,Z Vertex 2 {m}
  1235.244140625, -623.566772460938, 45.834056854248, !- X,Y,Z Vertex 3 {m}
  1235.244140625, -623.566772460938, 47.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_15_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_15,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1235.63159179688, -626.831787109375, 48, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 45, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 45, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 48; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_15_Srf_3_glz_0_3d25f5f9b26d46999ec6, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_15_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.72424316406, -626.702087402344, 47.4417877197266, !- X,Y,Z Vertex 1 {m}
  1236.72424316406, -626.702087402344, 45.5582122802734, !- X,Y,Z Vertex 2 {m}
  1240.41088867188, -626.264587402344, 45.5582122802734, !- X,Y,Z Vertex 3 {m}
  1240.41088867188, -626.264587402344, 47.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_15_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_15,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 48, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 45, !- X,Y,Z Vertex 2 {m}
  1245.98181152344, -613.6943359375, 45,  !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 48;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_15_Srf_4_glz_0_dbdfedba0f9d40c98ba7, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_15_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1246.54895019531, -618.4736328125, 47.4417877197266, !- X,Y,Z Vertex 1 {m}
  1246.54895019531, -618.4736328125, 45.5582122802734, !- X,Y,Z Vertex 2 {m}
  1246.11145019531, -614.786926269531, 45.5582122802734, !- X,Y,Z Vertex 3 {m}
  1246.11145019531, -614.786926269531, 47.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_15_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_15,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1245.98181152344, -613.6943359375, 48,  !- X,Y,Z Vertex 1 {m}
  1245.98181152344, -613.6943359375, 45,  !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 45, !- X,Y,Z Vertex 3 {m}
  1234.23803710938, -615.088012695313, 48; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_15_Srf_5_glz_0_6ef0a6d0c1174117b573, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_15_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1242.716796875, -614.081848144531, 47.165943145752, !- X,Y,Z Vertex 1 {m}
  1242.716796875, -614.081848144531, 45.834056854248, !- X,Y,Z Vertex 2 {m}
  1237.5029296875, -614.700561523438, 45.834056854248, !- X,Y,Z Vertex 3 {m}
  1237.5029296875, -614.700561523438, 47.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_15_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_15,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_15_Srf_4,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 48, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 45, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 45, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 48; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_15_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_15,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_15_Srf_5,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 48, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 45, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 45, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 48; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_4_Floor_15-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_15,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_4_Floor_15 DaylightingControls, !- Name
  Apartment_4_Floor_15,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 106,                !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 106,                !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 106,                !- Name
  Apartment_4_Floor_15,                   !- Zone Name
  1240.8067040218,                        !- X-Coordinate of Reference Point {m}
  -620.263069006081,                      !- Y-Coordinate of Reference Point {m}
  46;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_4_Floor_15 Thermostat,        !- Name
  Apartment_4_Floor_15,                   !- Zone or ZoneList Name
  Apartment_4_Floor_15 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_4_Floor_15; !- Control Name 1

Schedule:Compact,
  Apartment_4_Floor_15 Thermostat Schedule, !- Name
  Apartment_4_Floor_15 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_4_Floor_15 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_4_Floor_15, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_4_Floor_15_space,   !- Name
  Apartment_4_Floor_15,                   !- Zone Name
  minHumidityApartment_4_Floor_15_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_4_Floor_15_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_4_Floor_15_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_4_Floor_15_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_4_Floor_15,                   !- Zone Name
  Apartment_4_Floor_15 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_4_Floor_15 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_4_Floor_15 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 106;                               !- Zone Air Node Name

NodeList,
  Apartment_4_Floor_15 Inlet Node List,   !- Name
  Node 362;                               !- Node Name 1

NodeList,
  Apartment_4_Floor_15 Exhaust Node List, !- Name
  Node 361;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_4_Floor_15 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 362,                               !- Zone Supply Air Node Name
  Node 361,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_4_Floor_15 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_4_Floor_15 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_4_Floor_15,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_4_Floor_15 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_4_Floor_15 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_4_Floor_16,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_4_Floor_16_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_4_Floor_16,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_17_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 51, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 51, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 51, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 51;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_16_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_4_Floor_16,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_15_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 48, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 48, !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 48, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 48;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_16_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_16,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 51, !- X,Y,Z Vertex 1 {m}
  1234.23803710938, -615.088012695313, 48, !- X,Y,Z Vertex 2 {m}
  1235.63159179688, -626.831787109375, 48, !- X,Y,Z Vertex 3 {m}
  1235.63159179688, -626.831787109375, 51; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_16_Srf_2_glz_0_d1e35b583ba5417b89d5, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_16_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1234.62548828125, -618.352966308594, 50.165943145752, !- X,Y,Z Vertex 1 {m}
  1234.62548828125, -618.352966308594, 48.834056854248, !- X,Y,Z Vertex 2 {m}
  1235.244140625, -623.566772460938, 48.834056854248, !- X,Y,Z Vertex 3 {m}
  1235.244140625, -623.566772460938, 50.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_16_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_16,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1235.63159179688, -626.831787109375, 51, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 48, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 48, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 51; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_16_Srf_3_glz_0_ab0a3d0a10cc41edb8a7, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_16_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.72424316406, -626.702087402344, 50.4417877197266, !- X,Y,Z Vertex 1 {m}
  1236.72424316406, -626.702087402344, 48.5582122802734, !- X,Y,Z Vertex 2 {m}
  1240.41088867188, -626.264587402344, 48.5582122802734, !- X,Y,Z Vertex 3 {m}
  1240.41088867188, -626.264587402344, 50.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_16_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_16,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 51, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 48, !- X,Y,Z Vertex 2 {m}
  1245.98181152344, -613.6943359375, 48,  !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 51;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_16_Srf_4_glz_0_d49a92b594284fc6a0fb, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_16_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1246.54895019531, -618.4736328125, 50.4417877197266, !- X,Y,Z Vertex 1 {m}
  1246.54895019531, -618.4736328125, 48.5582122802734, !- X,Y,Z Vertex 2 {m}
  1246.11145019531, -614.786926269531, 48.5582122802734, !- X,Y,Z Vertex 3 {m}
  1246.11145019531, -614.786926269531, 50.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_16_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_16,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1245.98181152344, -613.6943359375, 51,  !- X,Y,Z Vertex 1 {m}
  1245.98181152344, -613.6943359375, 48,  !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 48, !- X,Y,Z Vertex 3 {m}
  1234.23803710938, -615.088012695313, 51; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_16_Srf_5_glz_0_a594b31c6579464bad4b, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_16_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1242.716796875, -614.081848144531, 50.165943145752, !- X,Y,Z Vertex 1 {m}
  1242.716796875, -614.081848144531, 48.834056854248, !- X,Y,Z Vertex 2 {m}
  1237.5029296875, -614.700561523438, 48.834056854248, !- X,Y,Z Vertex 3 {m}
  1237.5029296875, -614.700561523438, 50.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_16_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_16,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_16_Srf_4,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 51, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 48, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 48, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 51; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_16_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_16,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_16_Srf_5,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 51, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 48, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 48, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 51; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_4_Floor_16-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_16,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_4_Floor_16 DaylightingControls, !- Name
  Apartment_4_Floor_16,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 107,                !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 107,                !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 107,                !- Name
  Apartment_4_Floor_16,                   !- Zone Name
  1240.8067040218,                        !- X-Coordinate of Reference Point {m}
  -620.263069006081,                      !- Y-Coordinate of Reference Point {m}
  49;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_4_Floor_16 Thermostat,        !- Name
  Apartment_4_Floor_16,                   !- Zone or ZoneList Name
  Apartment_4_Floor_16 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_4_Floor_16; !- Control Name 1

Schedule:Compact,
  Apartment_4_Floor_16 Thermostat Schedule, !- Name
  Apartment_4_Floor_16 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_4_Floor_16 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_4_Floor_16, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_4_Floor_16_space,   !- Name
  Apartment_4_Floor_16,                   !- Zone Name
  minHumidityApartment_4_Floor_16_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_4_Floor_16_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_4_Floor_16_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_4_Floor_16_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_4_Floor_16,                   !- Zone Name
  Apartment_4_Floor_16 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_4_Floor_16 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_4_Floor_16 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 107;                               !- Zone Air Node Name

NodeList,
  Apartment_4_Floor_16 Inlet Node List,   !- Name
  Node 364;                               !- Node Name 1

NodeList,
  Apartment_4_Floor_16 Exhaust Node List, !- Name
  Node 363;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_4_Floor_16 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 364,                               !- Zone Supply Air Node Name
  Node 363,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_4_Floor_16 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_4_Floor_16 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_4_Floor_16,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_4_Floor_16 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_4_Floor_16 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_4_Floor_17,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_4_Floor_17_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_4_Floor_17,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_18_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 54, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 54, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 54, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 54;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_17_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_4_Floor_17,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_16_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 51, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 51, !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 51, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 51;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_17_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_17,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 54, !- X,Y,Z Vertex 1 {m}
  1234.23803710938, -615.088012695313, 51, !- X,Y,Z Vertex 2 {m}
  1235.63159179688, -626.831787109375, 51, !- X,Y,Z Vertex 3 {m}
  1235.63159179688, -626.831787109375, 54; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_17_Srf_2_glz_0_eb27c2e13ba94fd3800b, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_17_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1234.62548828125, -618.352966308594, 53.165943145752, !- X,Y,Z Vertex 1 {m}
  1234.62548828125, -618.352966308594, 51.834056854248, !- X,Y,Z Vertex 2 {m}
  1235.244140625, -623.566772460938, 51.834056854248, !- X,Y,Z Vertex 3 {m}
  1235.244140625, -623.566772460938, 53.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_17_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_17,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1235.63159179688, -626.831787109375, 54, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 51, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 51, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 54; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_17_Srf_3_glz_0_805e792168a3440fb735, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_17_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.72424316406, -626.702087402344, 53.4417877197266, !- X,Y,Z Vertex 1 {m}
  1236.72424316406, -626.702087402344, 51.5582122802734, !- X,Y,Z Vertex 2 {m}
  1240.41088867188, -626.264587402344, 51.5582122802734, !- X,Y,Z Vertex 3 {m}
  1240.41088867188, -626.264587402344, 53.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_17_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_17,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 54, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 51, !- X,Y,Z Vertex 2 {m}
  1245.98181152344, -613.6943359375, 51,  !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 54;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_17_Srf_4_glz_0_f99826177a0349de929c, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_17_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1246.54895019531, -618.4736328125, 53.4417877197266, !- X,Y,Z Vertex 1 {m}
  1246.54895019531, -618.4736328125, 51.5582122802734, !- X,Y,Z Vertex 2 {m}
  1246.11145019531, -614.786926269531, 51.5582122802734, !- X,Y,Z Vertex 3 {m}
  1246.11145019531, -614.786926269531, 53.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_17_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_17,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1245.98181152344, -613.6943359375, 54,  !- X,Y,Z Vertex 1 {m}
  1245.98181152344, -613.6943359375, 51,  !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 51, !- X,Y,Z Vertex 3 {m}
  1234.23803710938, -615.088012695313, 54; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_17_Srf_5_glz_0_dbf4f09456c9472b90e4, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_17_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1242.716796875, -614.081848144531, 53.165943145752, !- X,Y,Z Vertex 1 {m}
  1242.716796875, -614.081848144531, 51.834056854248, !- X,Y,Z Vertex 2 {m}
  1237.5029296875, -614.700561523438, 51.834056854248, !- X,Y,Z Vertex 3 {m}
  1237.5029296875, -614.700561523438, 53.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_17_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_17,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_17_Srf_4,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 54, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 51, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 51, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 54; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_17_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_17,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_17_Srf_5,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 54, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 51, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 51, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 54; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_4_Floor_17-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_17,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_4_Floor_17 DaylightingControls, !- Name
  Apartment_4_Floor_17,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 108,                !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 108,                !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 108,                !- Name
  Apartment_4_Floor_17,                   !- Zone Name
  1240.8067040218,                        !- X-Coordinate of Reference Point {m}
  -620.263069006081,                      !- Y-Coordinate of Reference Point {m}
  52;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_4_Floor_17 Thermostat,        !- Name
  Apartment_4_Floor_17,                   !- Zone or ZoneList Name
  Apartment_4_Floor_17 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_4_Floor_17; !- Control Name 1

Schedule:Compact,
  Apartment_4_Floor_17 Thermostat Schedule, !- Name
  Apartment_4_Floor_17 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_4_Floor_17 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_4_Floor_17, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_4_Floor_17_space,   !- Name
  Apartment_4_Floor_17,                   !- Zone Name
  minHumidityApartment_4_Floor_17_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_4_Floor_17_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_4_Floor_17_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_4_Floor_17_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_4_Floor_17,                   !- Zone Name
  Apartment_4_Floor_17 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_4_Floor_17 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_4_Floor_17 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 108;                               !- Zone Air Node Name

NodeList,
  Apartment_4_Floor_17 Inlet Node List,   !- Name
  Node 366;                               !- Node Name 1

NodeList,
  Apartment_4_Floor_17 Exhaust Node List, !- Name
  Node 365;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_4_Floor_17 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 366,                               !- Zone Supply Air Node Name
  Node 365,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_4_Floor_17 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_4_Floor_17 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_4_Floor_17,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_4_Floor_17 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_4_Floor_17 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_4_Floor_18,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_4_Floor_18_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_4_Floor_18,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_19_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 57, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 57, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 57, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 57;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_18_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_4_Floor_18,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_17_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 54, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 54, !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 54, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 54;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_18_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_18,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 57, !- X,Y,Z Vertex 1 {m}
  1234.23803710938, -615.088012695313, 54, !- X,Y,Z Vertex 2 {m}
  1235.63159179688, -626.831787109375, 54, !- X,Y,Z Vertex 3 {m}
  1235.63159179688, -626.831787109375, 57; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_18_Srf_2_glz_0_aa7a8bf1d63443a2ac2f, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_18_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1234.62548828125, -618.352966308594, 56.165943145752, !- X,Y,Z Vertex 1 {m}
  1234.62548828125, -618.352966308594, 54.834056854248, !- X,Y,Z Vertex 2 {m}
  1235.244140625, -623.566772460938, 54.834056854248, !- X,Y,Z Vertex 3 {m}
  1235.244140625, -623.566772460938, 56.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_18_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_18,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1235.63159179688, -626.831787109375, 57, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 54, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 54, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 57; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_18_Srf_3_glz_0_c1d48e97e1c747b8b723, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_18_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.72424316406, -626.702087402344, 56.4417877197266, !- X,Y,Z Vertex 1 {m}
  1236.72424316406, -626.702087402344, 54.5582122802734, !- X,Y,Z Vertex 2 {m}
  1240.41088867188, -626.264587402344, 54.5582122802734, !- X,Y,Z Vertex 3 {m}
  1240.41088867188, -626.264587402344, 56.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_18_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_18,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 57, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 54, !- X,Y,Z Vertex 2 {m}
  1245.98181152344, -613.6943359375, 54,  !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 57;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_18_Srf_4_glz_0_97c32653332f4a008e61, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_18_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1246.54895019531, -618.4736328125, 56.4417877197266, !- X,Y,Z Vertex 1 {m}
  1246.54895019531, -618.4736328125, 54.5582122802734, !- X,Y,Z Vertex 2 {m}
  1246.11145019531, -614.786926269531, 54.5582122802734, !- X,Y,Z Vertex 3 {m}
  1246.11145019531, -614.786926269531, 56.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_18_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_18,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1245.98181152344, -613.6943359375, 57,  !- X,Y,Z Vertex 1 {m}
  1245.98181152344, -613.6943359375, 54,  !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 54, !- X,Y,Z Vertex 3 {m}
  1234.23803710938, -615.088012695313, 57; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_18_Srf_5_glz_0_84c2e4b5ef5c4f67a9f5, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_18_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1242.716796875, -614.081848144531, 56.165943145752, !- X,Y,Z Vertex 1 {m}
  1242.716796875, -614.081848144531, 54.834056854248, !- X,Y,Z Vertex 2 {m}
  1237.5029296875, -614.700561523438, 54.834056854248, !- X,Y,Z Vertex 3 {m}
  1237.5029296875, -614.700561523438, 56.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_18_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_18,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_18_Srf_4,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 57, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 54, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 54, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 57; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_18_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_18,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_18_Srf_5,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 57, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 54, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 54, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 57; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_4_Floor_18-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_18,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_4_Floor_18 DaylightingControls, !- Name
  Apartment_4_Floor_18,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 109,                !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 109,                !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 109,                !- Name
  Apartment_4_Floor_18,                   !- Zone Name
  1240.8067040218,                        !- X-Coordinate of Reference Point {m}
  -620.263069006081,                      !- Y-Coordinate of Reference Point {m}
  55;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_4_Floor_18 Thermostat,        !- Name
  Apartment_4_Floor_18,                   !- Zone or ZoneList Name
  Apartment_4_Floor_18 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_4_Floor_18; !- Control Name 1

Schedule:Compact,
  Apartment_4_Floor_18 Thermostat Schedule, !- Name
  Apartment_4_Floor_18 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_4_Floor_18 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_4_Floor_18, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_4_Floor_18_space,   !- Name
  Apartment_4_Floor_18,                   !- Zone Name
  minHumidityApartment_4_Floor_18_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_4_Floor_18_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_4_Floor_18_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_4_Floor_18_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_4_Floor_18,                   !- Zone Name
  Apartment_4_Floor_18 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_4_Floor_18 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_4_Floor_18 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 109;                               !- Zone Air Node Name

NodeList,
  Apartment_4_Floor_18 Inlet Node List,   !- Name
  Node 368;                               !- Node Name 1

NodeList,
  Apartment_4_Floor_18 Exhaust Node List, !- Name
  Node 367;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_4_Floor_18 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 368,                               !- Zone Supply Air Node Name
  Node 367,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_4_Floor_18 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_4_Floor_18 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_4_Floor_18,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_4_Floor_18 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_4_Floor_18 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_4_Floor_19,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_4_Floor_19_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_4_Floor_19,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_20_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 60, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 60, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 60, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 60;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_19_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_4_Floor_19,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_18_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 57, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 57, !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 57, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 57;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_19_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_19,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 60, !- X,Y,Z Vertex 1 {m}
  1234.23803710938, -615.088012695313, 57, !- X,Y,Z Vertex 2 {m}
  1235.63159179688, -626.831787109375, 57, !- X,Y,Z Vertex 3 {m}
  1235.63159179688, -626.831787109375, 60; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_19_Srf_2_glz_0_39440a1203b54c3b801b, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_19_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1234.62548828125, -618.352966308594, 59.165943145752, !- X,Y,Z Vertex 1 {m}
  1234.62548828125, -618.352966308594, 57.834056854248, !- X,Y,Z Vertex 2 {m}
  1235.244140625, -623.566772460938, 57.834056854248, !- X,Y,Z Vertex 3 {m}
  1235.244140625, -623.566772460938, 59.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_19_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_19,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1235.63159179688, -626.831787109375, 60, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 57, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 57, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 60; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_19_Srf_3_glz_0_690e6e55c1fa4d568c0f, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_19_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.72424316406, -626.702087402344, 59.4417877197266, !- X,Y,Z Vertex 1 {m}
  1236.72424316406, -626.702087402344, 57.5582122802734, !- X,Y,Z Vertex 2 {m}
  1240.41088867188, -626.264587402344, 57.5582122802734, !- X,Y,Z Vertex 3 {m}
  1240.41088867188, -626.264587402344, 59.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_19_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_19,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 60, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 57, !- X,Y,Z Vertex 2 {m}
  1245.98181152344, -613.6943359375, 57,  !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 60;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_19_Srf_4_glz_0_ae579e4821b34df4a99a, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_19_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1246.54895019531, -618.4736328125, 59.4417877197266, !- X,Y,Z Vertex 1 {m}
  1246.54895019531, -618.4736328125, 57.5582122802734, !- X,Y,Z Vertex 2 {m}
  1246.11145019531, -614.786926269531, 57.5582122802734, !- X,Y,Z Vertex 3 {m}
  1246.11145019531, -614.786926269531, 59.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_19_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_19,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1245.98181152344, -613.6943359375, 60,  !- X,Y,Z Vertex 1 {m}
  1245.98181152344, -613.6943359375, 57,  !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 57, !- X,Y,Z Vertex 3 {m}
  1234.23803710938, -615.088012695313, 60; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_19_Srf_5_glz_0_dc3983f734ca4da29d75, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_19_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1242.716796875, -614.081848144531, 59.165943145752, !- X,Y,Z Vertex 1 {m}
  1242.716796875, -614.081848144531, 57.834056854248, !- X,Y,Z Vertex 2 {m}
  1237.5029296875, -614.700561523438, 57.834056854248, !- X,Y,Z Vertex 3 {m}
  1237.5029296875, -614.700561523438, 59.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_19_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_19,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_19_Srf_4,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 60, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 57, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 57, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 60; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_19_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_19,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_19_Srf_5,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 60, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 57, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 57, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 60; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_4_Floor_19-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_19,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_4_Floor_19 DaylightingControls, !- Name
  Apartment_4_Floor_19,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 110,                !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 110,                !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 110,                !- Name
  Apartment_4_Floor_19,                   !- Zone Name
  1240.8067040218,                        !- X-Coordinate of Reference Point {m}
  -620.263069006081,                      !- Y-Coordinate of Reference Point {m}
  58;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_4_Floor_19 Thermostat,        !- Name
  Apartment_4_Floor_19,                   !- Zone or ZoneList Name
  Apartment_4_Floor_19 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_4_Floor_19; !- Control Name 1

Schedule:Compact,
  Apartment_4_Floor_19 Thermostat Schedule, !- Name
  Apartment_4_Floor_19 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_4_Floor_19 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_4_Floor_19, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_4_Floor_19_space,   !- Name
  Apartment_4_Floor_19,                   !- Zone Name
  minHumidityApartment_4_Floor_19_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_4_Floor_19_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_4_Floor_19_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_4_Floor_19_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_4_Floor_19,                   !- Zone Name
  Apartment_4_Floor_19 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_4_Floor_19 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_4_Floor_19 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 110;                               !- Zone Air Node Name

NodeList,
  Apartment_4_Floor_19 Inlet Node List,   !- Name
  Node 370;                               !- Node Name 1

NodeList,
  Apartment_4_Floor_19 Exhaust Node List, !- Name
  Node 369;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_4_Floor_19 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 370,                               !- Zone Supply Air Node Name
  Node 369,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_4_Floor_19 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_4_Floor_19 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_4_Floor_19,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_4_Floor_19 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_4_Floor_19 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_4_Floor_2,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_4_Floor_2_Srf_0,              !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_4_Floor_2,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_3_Srf_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 9, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 9, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 9, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 9;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_2_Srf_1,              !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_4_Floor_2,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_1_Srf_0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 6, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 6, !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 6, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 6;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_2_Srf_2,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_2,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 9, !- X,Y,Z Vertex 1 {m}
  1234.23803710938, -615.088012695313, 6, !- X,Y,Z Vertex 2 {m}
  1235.63159179688, -626.831787109375, 6, !- X,Y,Z Vertex 3 {m}
  1235.63159179688, -626.831787109375, 9; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_2_Srf_2_glz_0_4ac4a8cc714c4c128c22, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_2_Srf_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1234.62548828125, -618.352966308594, 8.16594314575195, !- X,Y,Z Vertex 1 {m}
  1234.62548828125, -618.352966308594, 6.83405685424805, !- X,Y,Z Vertex 2 {m}
  1235.244140625, -623.566772460938, 6.83405685424805, !- X,Y,Z Vertex 3 {m}
  1235.244140625, -623.566772460938, 8.16594314575195; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_2_Srf_3,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_2,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1235.63159179688, -626.831787109375, 9, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 6, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 6, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 9; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_2_Srf_3_glz_0_bc7082788acb4dd196b2, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_2_Srf_3,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.72424316406, -626.702087402344, 8.44178581237793, !- X,Y,Z Vertex 1 {m}
  1236.72424316406, -626.702087402344, 6.55821418762207, !- X,Y,Z Vertex 2 {m}
  1240.41088867188, -626.264587402344, 6.55821418762207, !- X,Y,Z Vertex 3 {m}
  1240.41088867188, -626.264587402344, 8.44178581237793; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_2_Srf_4,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_2,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 9, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 6, !- X,Y,Z Vertex 2 {m}
  1245.98181152344, -613.6943359375, 6,   !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 9;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_2_Srf_4_glz_0_d93f8ff438424487a2d0, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_2_Srf_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1246.54895019531, -618.4736328125, 8.44178581237793, !- X,Y,Z Vertex 1 {m}
  1246.54895019531, -618.4736328125, 6.55821418762207, !- X,Y,Z Vertex 2 {m}
  1246.11145019531, -614.786926269531, 6.55821418762207, !- X,Y,Z Vertex 3 {m}
  1246.11145019531, -614.786926269531, 8.44178581237793; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_2_Srf_5,              !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_2,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1245.98181152344, -613.6943359375, 9,   !- X,Y,Z Vertex 1 {m}
  1245.98181152344, -613.6943359375, 6,   !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 6, !- X,Y,Z Vertex 3 {m}
  1234.23803710938, -615.088012695313, 9; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_2_Srf_5_glz_0_6cb5c2dd6bb34b73bf97, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_2_Srf_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1242.716796875, -614.081848144531, 8.16594314575195, !- X,Y,Z Vertex 1 {m}
  1242.716796875, -614.081848144531, 6.83405685424805, !- X,Y,Z Vertex 2 {m}
  1237.5029296875, -614.700561523438, 6.83405685424805, !- X,Y,Z Vertex 3 {m}
  1237.5029296875, -614.700561523438, 8.16594314575195; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_2_Srf_6,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_2,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_2_Srf_4,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 9, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 6, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 6, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 9; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_2_Srf_7,              !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_2,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_2_Srf_5,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 9, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 6, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 6, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 9; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_4_Floor_2-Interior walls,     !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_2,                    !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_4_Floor_2 DaylightingControls, !- Name
  Apartment_4_Floor_2,                    !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 93,                 !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 93,                 !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 93,                 !- Name
  Apartment_4_Floor_2,                    !- Zone Name
  1240.8067040218,                        !- X-Coordinate of Reference Point {m}
  -620.263069006081,                      !- Y-Coordinate of Reference Point {m}
  7;                                      !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_4_Floor_2 Thermostat,         !- Name
  Apartment_4_Floor_2,                    !- Zone or ZoneList Name
  Apartment_4_Floor_2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_4_Floor_2; !- Control Name 1

Schedule:Compact,
  Apartment_4_Floor_2 Thermostat Schedule, !- Name
  Apartment_4_Floor_2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_4_Floor_2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_4_Floor_2, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_4_Floor_2_space,    !- Name
  Apartment_4_Floor_2,                    !- Zone Name
  minHumidityApartment_4_Floor_2_space,   !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_4_Floor_2_space;   !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_4_Floor_2_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_4_Floor_2_space,   !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_4_Floor_2,                    !- Zone Name
  Apartment_4_Floor_2 Equipment List,     !- Zone Conditioning Equipment List Name
  Apartment_4_Floor_2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Apartment_4_Floor_2 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 93;                                !- Zone Air Node Name

NodeList,
  Apartment_4_Floor_2 Inlet Node List,    !- Name
  Node 336;                               !- Node Name 1

NodeList,
  Apartment_4_Floor_2 Exhaust Node List,  !- Name
  Node 335;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_4_Floor_2 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 336,                               !- Zone Supply Air Node Name
  Node 335,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_4_Floor_2 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_4_Floor_2 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_4_Floor_2,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_4_Floor_2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_4_Floor_2 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_4_Floor_20,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_4_Floor_20_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_4_Floor_20,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_21_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 63, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 63, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 63, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 63;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_20_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_4_Floor_20,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_19_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 60, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 60, !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 60, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 60;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_20_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_20,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 63, !- X,Y,Z Vertex 1 {m}
  1234.23803710938, -615.088012695313, 60, !- X,Y,Z Vertex 2 {m}
  1235.63159179688, -626.831787109375, 60, !- X,Y,Z Vertex 3 {m}
  1235.63159179688, -626.831787109375, 63; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_20_Srf_2_glz_0_1f429f7b5019448abff2, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_20_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1234.62548828125, -618.352966308594, 62.165943145752, !- X,Y,Z Vertex 1 {m}
  1234.62548828125, -618.352966308594, 60.834056854248, !- X,Y,Z Vertex 2 {m}
  1235.244140625, -623.566772460938, 60.834056854248, !- X,Y,Z Vertex 3 {m}
  1235.244140625, -623.566772460938, 62.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_20_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_20,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1235.63159179688, -626.831787109375, 63, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 60, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 60, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 63; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_20_Srf_3_glz_0_bfa2ef05dbbf4c44bade, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_20_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.72424316406, -626.702087402344, 62.4417877197266, !- X,Y,Z Vertex 1 {m}
  1236.72424316406, -626.702087402344, 60.5582122802734, !- X,Y,Z Vertex 2 {m}
  1240.41088867188, -626.264587402344, 60.5582122802734, !- X,Y,Z Vertex 3 {m}
  1240.41088867188, -626.264587402344, 62.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_20_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_20,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 63, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 60, !- X,Y,Z Vertex 2 {m}
  1245.98181152344, -613.6943359375, 60,  !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 63;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_20_Srf_4_glz_0_3f2baa6fbd0f41eeb6a3, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_20_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1246.54895019531, -618.4736328125, 62.4417877197266, !- X,Y,Z Vertex 1 {m}
  1246.54895019531, -618.4736328125, 60.5582122802734, !- X,Y,Z Vertex 2 {m}
  1246.11145019531, -614.786926269531, 60.5582122802734, !- X,Y,Z Vertex 3 {m}
  1246.11145019531, -614.786926269531, 62.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_20_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_20,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1245.98181152344, -613.6943359375, 63,  !- X,Y,Z Vertex 1 {m}
  1245.98181152344, -613.6943359375, 60,  !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 60, !- X,Y,Z Vertex 3 {m}
  1234.23803710938, -615.088012695313, 63; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_20_Srf_5_glz_0_562e8118ee054b009d25, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_20_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1242.716796875, -614.081848144531, 62.165943145752, !- X,Y,Z Vertex 1 {m}
  1242.716796875, -614.081848144531, 60.834056854248, !- X,Y,Z Vertex 2 {m}
  1237.5029296875, -614.700561523438, 60.834056854248, !- X,Y,Z Vertex 3 {m}
  1237.5029296875, -614.700561523438, 62.165943145752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_20_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_20,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_20_Srf_4,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 63, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 60, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 60, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 63; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_20_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_20,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_20_Srf_5,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 63, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 60, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 60, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 63; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_4_Floor_20-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_20,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_4_Floor_20 DaylightingControls, !- Name
  Apartment_4_Floor_20,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 111,                !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 111,                !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 111,                !- Name
  Apartment_4_Floor_20,                   !- Zone Name
  1240.8067040218,                        !- X-Coordinate of Reference Point {m}
  -620.263069006081,                      !- Y-Coordinate of Reference Point {m}
  61;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_4_Floor_20 Thermostat,        !- Name
  Apartment_4_Floor_20,                   !- Zone or ZoneList Name
  Apartment_4_Floor_20 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_4_Floor_20; !- Control Name 1

Schedule:Compact,
  Apartment_4_Floor_20 Thermostat Schedule, !- Name
  Apartment_4_Floor_20 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_4_Floor_20 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_4_Floor_20, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_4_Floor_20_space,   !- Name
  Apartment_4_Floor_20,                   !- Zone Name
  minHumidityApartment_4_Floor_20_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_4_Floor_20_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_4_Floor_20_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_4_Floor_20_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_4_Floor_20,                   !- Zone Name
  Apartment_4_Floor_20 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_4_Floor_20 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_4_Floor_20 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 111;                               !- Zone Air Node Name

NodeList,
  Apartment_4_Floor_20 Inlet Node List,   !- Name
  Node 372;                               !- Node Name 1

NodeList,
  Apartment_4_Floor_20 Exhaust Node List, !- Name
  Node 371;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_4_Floor_20 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 372,                               !- Zone Supply Air Node Name
  Node 371,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_4_Floor_20 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_4_Floor_20 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_4_Floor_20,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_4_Floor_20 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_4_Floor_20 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_4_Floor_21,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_4_Floor_21_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_4_Floor_21,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_22_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 66, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 66, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 66, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 66;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_21_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_4_Floor_21,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_20_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 63, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 63, !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 63, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 63;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_21_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_21,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 66, !- X,Y,Z Vertex 1 {m}
  1234.23803710938, -615.088012695313, 63, !- X,Y,Z Vertex 2 {m}
  1235.63159179688, -626.831787109375, 63, !- X,Y,Z Vertex 3 {m}
  1235.63159179688, -626.831787109375, 66; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_21_Srf_2_glz_0_dd0f550f7cd74098a1a9, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_21_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1234.62548828125, -618.352966308594, 65.1659469604492, !- X,Y,Z Vertex 1 {m}
  1234.62548828125, -618.352966308594, 63.834056854248, !- X,Y,Z Vertex 2 {m}
  1235.244140625, -623.566772460938, 63.834056854248, !- X,Y,Z Vertex 3 {m}
  1235.244140625, -623.566772460938, 65.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_21_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_21,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1235.63159179688, -626.831787109375, 66, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 63, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 63, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 66; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_21_Srf_3_glz_0_8632c012217f42d19fb0, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_21_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.72424316406, -626.702087402344, 65.4417877197266, !- X,Y,Z Vertex 1 {m}
  1236.72424316406, -626.702087402344, 63.5582122802734, !- X,Y,Z Vertex 2 {m}
  1240.41088867188, -626.264587402344, 63.5582122802734, !- X,Y,Z Vertex 3 {m}
  1240.41088867188, -626.264587402344, 65.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_21_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_21,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 66, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 63, !- X,Y,Z Vertex 2 {m}
  1245.98181152344, -613.6943359375, 63,  !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 66;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_21_Srf_4_glz_0_adb0cfd148c74ea4a286, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_21_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1246.54895019531, -618.4736328125, 65.4417877197266, !- X,Y,Z Vertex 1 {m}
  1246.54895019531, -618.4736328125, 63.5582122802734, !- X,Y,Z Vertex 2 {m}
  1246.11145019531, -614.786926269531, 63.5582122802734, !- X,Y,Z Vertex 3 {m}
  1246.11145019531, -614.786926269531, 65.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_21_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_21,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1245.98181152344, -613.6943359375, 66,  !- X,Y,Z Vertex 1 {m}
  1245.98181152344, -613.6943359375, 63,  !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 63, !- X,Y,Z Vertex 3 {m}
  1234.23803710938, -615.088012695313, 66; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_21_Srf_5_glz_0_3055a8fd47e1444a84bb, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_21_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1242.716796875, -614.081848144531, 65.1659469604492, !- X,Y,Z Vertex 1 {m}
  1242.716796875, -614.081848144531, 63.834056854248, !- X,Y,Z Vertex 2 {m}
  1237.5029296875, -614.700561523438, 63.834056854248, !- X,Y,Z Vertex 3 {m}
  1237.5029296875, -614.700561523438, 65.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_21_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_21,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_21_Srf_4,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 66, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 63, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 63, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 66; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_21_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_21,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_21_Srf_5,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 66, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 63, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 63, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 66; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_4_Floor_21-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_21,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_4_Floor_21 DaylightingControls, !- Name
  Apartment_4_Floor_21,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 112,                !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 112,                !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 112,                !- Name
  Apartment_4_Floor_21,                   !- Zone Name
  1240.8067040218,                        !- X-Coordinate of Reference Point {m}
  -620.263069006081,                      !- Y-Coordinate of Reference Point {m}
  64;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_4_Floor_21 Thermostat,        !- Name
  Apartment_4_Floor_21,                   !- Zone or ZoneList Name
  Apartment_4_Floor_21 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_4_Floor_21; !- Control Name 1

Schedule:Compact,
  Apartment_4_Floor_21 Thermostat Schedule, !- Name
  Apartment_4_Floor_21 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_4_Floor_21 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_4_Floor_21, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_4_Floor_21_space,   !- Name
  Apartment_4_Floor_21,                   !- Zone Name
  minHumidityApartment_4_Floor_21_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_4_Floor_21_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_4_Floor_21_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_4_Floor_21_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_4_Floor_21,                   !- Zone Name
  Apartment_4_Floor_21 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_4_Floor_21 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_4_Floor_21 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 112;                               !- Zone Air Node Name

NodeList,
  Apartment_4_Floor_21 Inlet Node List,   !- Name
  Node 374;                               !- Node Name 1

NodeList,
  Apartment_4_Floor_21 Exhaust Node List, !- Name
  Node 373;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_4_Floor_21 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 374,                               !- Zone Supply Air Node Name
  Node 373,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_4_Floor_21 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_4_Floor_21 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_4_Floor_21,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_4_Floor_21 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_4_Floor_21 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_4_Floor_22,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_4_Floor_22_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_4_Floor_22,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_23_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 69, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 69, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 69, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 69;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_22_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_4_Floor_22,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_21_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 66, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 66, !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 66, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 66;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_22_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_22,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 69, !- X,Y,Z Vertex 1 {m}
  1234.23803710938, -615.088012695313, 66, !- X,Y,Z Vertex 2 {m}
  1235.63159179688, -626.831787109375, 66, !- X,Y,Z Vertex 3 {m}
  1235.63159179688, -626.831787109375, 69; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_22_Srf_2_glz_0_e7f6aced74304c398f31, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_22_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1234.62548828125, -618.352966308594, 68.1659469604492, !- X,Y,Z Vertex 1 {m}
  1234.62548828125, -618.352966308594, 66.8340530395508, !- X,Y,Z Vertex 2 {m}
  1235.244140625, -623.566772460938, 66.8340530395508, !- X,Y,Z Vertex 3 {m}
  1235.244140625, -623.566772460938, 68.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_22_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_22,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1235.63159179688, -626.831787109375, 69, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 66, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 66, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 69; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_22_Srf_3_glz_0_989d691bd2804176af41, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_22_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.72424316406, -626.702087402344, 68.4417877197266, !- X,Y,Z Vertex 1 {m}
  1236.72424316406, -626.702087402344, 66.5582122802734, !- X,Y,Z Vertex 2 {m}
  1240.41088867188, -626.264587402344, 66.5582122802734, !- X,Y,Z Vertex 3 {m}
  1240.41088867188, -626.264587402344, 68.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_22_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_22,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 69, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 66, !- X,Y,Z Vertex 2 {m}
  1245.98181152344, -613.6943359375, 66,  !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 69;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_22_Srf_4_glz_0_7dd5c40436db411ab8f4, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_22_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1246.54895019531, -618.4736328125, 68.4417877197266, !- X,Y,Z Vertex 1 {m}
  1246.54895019531, -618.4736328125, 66.5582122802734, !- X,Y,Z Vertex 2 {m}
  1246.11145019531, -614.786926269531, 66.5582122802734, !- X,Y,Z Vertex 3 {m}
  1246.11145019531, -614.786926269531, 68.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_22_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_22,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1245.98181152344, -613.6943359375, 69,  !- X,Y,Z Vertex 1 {m}
  1245.98181152344, -613.6943359375, 66,  !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 66, !- X,Y,Z Vertex 3 {m}
  1234.23803710938, -615.088012695313, 69; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_22_Srf_5_glz_0_71061c185b1545458e83, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_22_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1242.716796875, -614.081848144531, 68.1659469604492, !- X,Y,Z Vertex 1 {m}
  1242.716796875, -614.081848144531, 66.8340530395508, !- X,Y,Z Vertex 2 {m}
  1237.5029296875, -614.700561523438, 66.8340530395508, !- X,Y,Z Vertex 3 {m}
  1237.5029296875, -614.700561523438, 68.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_22_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_22,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_22_Srf_4,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 69, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 66, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 66, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 69; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_22_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_22,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_22_Srf_5,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 69, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 66, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 66, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 69; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_4_Floor_22-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_22,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_4_Floor_22 DaylightingControls, !- Name
  Apartment_4_Floor_22,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 113,                !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 113,                !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 113,                !- Name
  Apartment_4_Floor_22,                   !- Zone Name
  1240.8067040218,                        !- X-Coordinate of Reference Point {m}
  -620.263069006081,                      !- Y-Coordinate of Reference Point {m}
  67;                                     !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Apartment_4_Floor_22 Thermostat,        !- Name
  Apartment_4_Floor_22,                   !- Zone or ZoneList Name
  Apartment_4_Floor_22 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatApartment_4_Floor_22; !- Control Name 1

Schedule:Compact,
  Apartment_4_Floor_22 Thermostat Schedule, !- Name
  Apartment_4_Floor_22 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Apartment_4_Floor_22 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatApartment_4_Floor_22, !- Name
  IS_RES_HEATING_SETPOINT,                !- Heating Setpoint Temperature Schedule Name
  IS_RES_COOLING_SETPOINT;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  humidistatApartment_4_Floor_22_space,   !- Name
  Apartment_4_Floor_22,                   !- Zone Name
  minHumidityApartment_4_Floor_22_space,  !- Humidifying Relative Humidity Setpoint Schedule Name
  maxHumidityApartment_4_Floor_22_space;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
  minHumidityApartment_4_Floor_22_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  maxHumidityApartment_4_Floor_22_space,  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  50;                                     !- Hourly Value

ZoneHVAC:EquipmentConnections,
  Apartment_4_Floor_22,                   !- Zone Name
  Apartment_4_Floor_22 Equipment List,    !- Zone Conditioning Equipment List Name
  Apartment_4_Floor_22 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Apartment_4_Floor_22 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 113;                               !- Zone Air Node Name

NodeList,
  Apartment_4_Floor_22 Inlet Node List,   !- Name
  Node 376;                               !- Node Name 1

NodeList,
  Apartment_4_Floor_22 Exhaust Node List, !- Name
  Node 375;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Apartment_4_Floor_22 IDEAL LOADS AIR SYSTEM, !- Name
  ,                                       !- Availability Schedule Name
  Node 376,                               !- Zone Supply Air Node Name
  Node 375,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  IS_RES_OCCUPANCY,                       !- Heating Availability Schedule Name
  IS_RES_OCCUPANCY,                       !- Cooling Availability Schedule Name
  Humidistat,                             !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                             !- Humidification Control Type
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialEnthalpy,                   !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Apartment_4_Floor_22 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Apartment_4_Floor_22 IDEAL LOADS AIR SYSTEM, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Apartment_4_Floor_22,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Apartment_1_Floor_0_DSOA,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Apartment_4_Floor_22 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Apartment_4_Floor_22 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Apartment_4_Floor_23,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Apartment_4_Floor_23_Srf_0,             !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Apartment_4_Floor_23,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_24_Srf_1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 72, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 72, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 72, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 72;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_23_Srf_1,             !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Apartment_4_Floor_23,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_22_Srf_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 69, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 69, !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 69, !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 69;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_23_Srf_2,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_23,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1234.23803710938, -615.088012695313, 72, !- X,Y,Z Vertex 1 {m}
  1234.23803710938, -615.088012695313, 69, !- X,Y,Z Vertex 2 {m}
  1235.63159179688, -626.831787109375, 69, !- X,Y,Z Vertex 3 {m}
  1235.63159179688, -626.831787109375, 72; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_23_Srf_2_glz_0_ec968c10c68344578ab1, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_23_Srf_2,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1234.62548828125, -618.352966308594, 71.1659469604492, !- X,Y,Z Vertex 1 {m}
  1234.62548828125, -618.352966308594, 69.8340530395508, !- X,Y,Z Vertex 2 {m}
  1235.244140625, -623.566772460938, 69.8340530395508, !- X,Y,Z Vertex 3 {m}
  1235.244140625, -623.566772460938, 71.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_23_Srf_3,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_23,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1235.63159179688, -626.831787109375, 72, !- X,Y,Z Vertex 1 {m}
  1235.63159179688, -626.831787109375, 69, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 69, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 72; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_23_Srf_3_glz_0_f22a1a15e1eb453fa170, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_23_Srf_3,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1236.72424316406, -626.702087402344, 71.4417877197266, !- X,Y,Z Vertex 1 {m}
  1236.72424316406, -626.702087402344, 69.5582122802734, !- X,Y,Z Vertex 2 {m}
  1240.41088867188, -626.264587402344, 69.5582122802734, !- X,Y,Z Vertex 3 {m}
  1240.41088867188, -626.264587402344, 71.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_23_Srf_4,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_23,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 72, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 69, !- X,Y,Z Vertex 2 {m}
  1245.98181152344, -613.6943359375, 69,  !- X,Y,Z Vertex 3 {m}
  1245.98181152344, -613.6943359375, 72;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_23_Srf_4_glz_0_6f26e04bd84642458536, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_23_Srf_4,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1246.54895019531, -618.4736328125, 71.4417877197266, !- X,Y,Z Vertex 1 {m}
  1246.54895019531, -618.4736328125, 69.5582122802734, !- X,Y,Z Vertex 2 {m}
  1246.11145019531, -614.786926269531, 69.5582122802734, !- X,Y,Z Vertex 3 {m}
  1246.11145019531, -614.786926269531, 71.4417877197266; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_23_Srf_5,             !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Apartment_4_Floor_23,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1245.98181152344, -613.6943359375, 72,  !- X,Y,Z Vertex 1 {m}
  1245.98181152344, -613.6943359375, 69,  !- X,Y,Z Vertex 2 {m}
  1234.23803710938, -615.088012695313, 69, !- X,Y,Z Vertex 3 {m}
  1234.23803710938, -615.088012695313, 72; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Apartment_4_Floor_23_Srf_5_glz_0_4233d2a24de746459007, !- Name
  Window,                                 !- Surface Type
  IS_WIN_DGCL_ALUMIN_140X95_3.95_.65_.63, !- Construction Name
  Apartment_4_Floor_23_Srf_5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1242.716796875, -614.081848144531, 71.1659469604492, !- X,Y,Z Vertex 1 {m}
  1242.716796875, -614.081848144531, 69.8340530395508, !- X,Y,Z Vertex 2 {m}
  1237.5029296875, -614.700561523438, 69.8340530395508, !- X,Y,Z Vertex 3 {m}
  1237.5029296875, -614.700561523438, 71.1659469604492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_23_Srf_6,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_23,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_23_Srf_4,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 72, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 69, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 69, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 72; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Apartment_4_Floor_23_Srf_7,             !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_23,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_23_Srf_5,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 72, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 69, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 69, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 72; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Apartment_4_Floor_23-Interior walls,    !- Name
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF,  !- Construction Name
  Apartment_4_Floor_23,                   !- Zone Name
  243.353519634073;                       !- Surface Area {m2}

Daylighting:Controls,
  Apartment_4_Floor_23 DaylightingControls, !- Name
  Apartment_4_Floor_23,                   !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 114,                !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 114,                !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 114,                !- Name
