  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 48,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 45,  !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 45, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 48; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_15_Srf_2,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_15,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_15_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 48,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 45,  !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 45,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 48;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_15_Srf_3,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 48, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 45, !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 45,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 48;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_15_Srf_4,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_15,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_15_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 48, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 45, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 45, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 48; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_15_Srf_5,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_15,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_15_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 48, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 45, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 45, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 48; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_15_Srf_6,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 48, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 45, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 45, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 48; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_15_Srf_7,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_15,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_15_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 48, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 45, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 45, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 48; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_15_Srf_8,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_15,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_15_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 48,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 45,  !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 45, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 48; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_15_Srf_9,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 48, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 45, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 45,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 48;  !- X,Y,Z Vertex 4 {m}

Zone,
  Core_1_Floor_16,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Core_1_Floor_16_Srf_0,                  !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Core_1_Floor_16,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_17_Srf_1,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 51, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 51, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 51, !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 51,  !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 51,  !- X,Y,Z Vertex 5 {m}
  1248.76904296875, -637.181884765625, 51, !- X,Y,Z Vertex 6 {m}
  1254.64099121094, -636.485107421875, 51, !- X,Y,Z Vertex 7 {m}
  1253.94409179688, -630.613220214844, 51, !- X,Y,Z Vertex 8 {m}
  1259.81604003906, -629.916381835938, 51, !- X,Y,Z Vertex 9 {m}
  1259.119140625, -624.044494628906, 51,  !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 51, !- X,Y,Z Vertex 11 {m}
  1252.55041503906, -618.869445800781, 51; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_16_Srf_1,                  !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Core_1_Floor_16,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_15_Srf_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 48, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 48, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 48, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 48, !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 48,  !- X,Y,Z Vertex 5 {m}
  1242.20031738281, -632.0068359375, 48,  !- X,Y,Z Vertex 6 {m}
  1241.50354003906, -626.134948730469, 48, !- X,Y,Z Vertex 7 {m}
  1247.37536621094, -625.438110351563, 48, !- X,Y,Z Vertex 8 {m}
  1246.67858886719, -619.566223144531, 48, !- X,Y,Z Vertex 9 {m}
  1252.55041503906, -618.869445800781, 48, !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 48, !- X,Y,Z Vertex 11 {m}
  1259.119140625, -624.044494628906, 48;  !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_16_Srf_10,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_16,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_16_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 51, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 48, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 48, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 51; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_16_Srf_11,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_16,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_16_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 51, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 48, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 48, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 51; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_16_Srf_12,                 !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_16,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 51, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 48, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 48, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 51; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_16_Srf_13,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_16,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_16_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 51,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 48,  !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 48, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 51; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_16_Srf_2,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_16,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_16_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 51,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 48,  !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 48,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 51;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_16_Srf_3,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_16,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 51, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 48, !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 48,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 51;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_16_Srf_4,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_16,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_16_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 51, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 48, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 48, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 51; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_16_Srf_5,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_16,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_16_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 51, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 48, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 48, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 51; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_16_Srf_6,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_16,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 51, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 48, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 48, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 51; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_16_Srf_7,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_16,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_16_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 51, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 48, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 48, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 51; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_16_Srf_8,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_16,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_16_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 51,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 48,  !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 48, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 51; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_16_Srf_9,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_16,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 51, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 48, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 48,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 51;  !- X,Y,Z Vertex 4 {m}

Zone,
  Core_1_Floor_17,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Core_1_Floor_17_Srf_0,                  !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Core_1_Floor_17,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_18_Srf_1,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 54, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 54, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 54, !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 54,  !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 54,  !- X,Y,Z Vertex 5 {m}
  1248.76904296875, -637.181884765625, 54, !- X,Y,Z Vertex 6 {m}
  1254.64099121094, -636.485107421875, 54, !- X,Y,Z Vertex 7 {m}
  1253.94409179688, -630.613220214844, 54, !- X,Y,Z Vertex 8 {m}
  1259.81604003906, -629.916381835938, 54, !- X,Y,Z Vertex 9 {m}
  1259.119140625, -624.044494628906, 54,  !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 54, !- X,Y,Z Vertex 11 {m}
  1252.55041503906, -618.869445800781, 54; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_17_Srf_1,                  !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Core_1_Floor_17,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_16_Srf_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 51, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 51, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 51, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 51, !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 51,  !- X,Y,Z Vertex 5 {m}
  1242.20031738281, -632.0068359375, 51,  !- X,Y,Z Vertex 6 {m}
  1241.50354003906, -626.134948730469, 51, !- X,Y,Z Vertex 7 {m}
  1247.37536621094, -625.438110351563, 51, !- X,Y,Z Vertex 8 {m}
  1246.67858886719, -619.566223144531, 51, !- X,Y,Z Vertex 9 {m}
  1252.55041503906, -618.869445800781, 51, !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 51, !- X,Y,Z Vertex 11 {m}
  1259.119140625, -624.044494628906, 51;  !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_17_Srf_10,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_17,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_17_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 54, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 51, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 51, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 54; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_17_Srf_11,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_17,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_17_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 54, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 51, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 51, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 54; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_17_Srf_12,                 !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_17,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 54, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 51, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 51, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 54; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_17_Srf_13,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_17,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_17_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 54,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 51,  !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 51, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 54; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_17_Srf_2,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_17,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_17_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 54,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 51,  !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 51,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 54;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_17_Srf_3,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_17,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 54, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 51, !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 51,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 54;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_17_Srf_4,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_17,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_17_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 54, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 51, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 51, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 54; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_17_Srf_5,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_17,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_17_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 54, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 51, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 51, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 54; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_17_Srf_6,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_17,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 54, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 51, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 51, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 54; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_17_Srf_7,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_17,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_17_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 54, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 51, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 51, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 54; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_17_Srf_8,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_17,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_17_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 54,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 51,  !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 51, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 54; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_17_Srf_9,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_17,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 54, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 51, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 51,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 54;  !- X,Y,Z Vertex 4 {m}

Zone,
  Core_1_Floor_18,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Core_1_Floor_18_Srf_0,                  !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Core_1_Floor_18,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_19_Srf_1,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 57, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 57, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 57, !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 57,  !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 57,  !- X,Y,Z Vertex 5 {m}
  1248.76904296875, -637.181884765625, 57, !- X,Y,Z Vertex 6 {m}
  1254.64099121094, -636.485107421875, 57, !- X,Y,Z Vertex 7 {m}
  1253.94409179688, -630.613220214844, 57, !- X,Y,Z Vertex 8 {m}
  1259.81604003906, -629.916381835938, 57, !- X,Y,Z Vertex 9 {m}
  1259.119140625, -624.044494628906, 57,  !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 57, !- X,Y,Z Vertex 11 {m}
  1252.55041503906, -618.869445800781, 57; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_18_Srf_1,                  !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Core_1_Floor_18,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_17_Srf_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 54, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 54, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 54, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 54, !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 54,  !- X,Y,Z Vertex 5 {m}
  1242.20031738281, -632.0068359375, 54,  !- X,Y,Z Vertex 6 {m}
  1241.50354003906, -626.134948730469, 54, !- X,Y,Z Vertex 7 {m}
  1247.37536621094, -625.438110351563, 54, !- X,Y,Z Vertex 8 {m}
  1246.67858886719, -619.566223144531, 54, !- X,Y,Z Vertex 9 {m}
  1252.55041503906, -618.869445800781, 54, !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 54, !- X,Y,Z Vertex 11 {m}
  1259.119140625, -624.044494628906, 54;  !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_18_Srf_10,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_18,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_18_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 57, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 54, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 54, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 57; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_18_Srf_11,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_18,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_18_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 57, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 54, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 54, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 57; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_18_Srf_12,                 !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 57, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 54, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 54, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 57; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_18_Srf_13,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_18,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_18_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 57,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 54,  !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 54, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 57; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_18_Srf_2,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_18,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_18_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 57,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 54,  !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 54,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 57;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_18_Srf_3,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 57, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 54, !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 54,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 57;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_18_Srf_4,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_18,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_18_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 57, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 54, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 54, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 57; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_18_Srf_5,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_18,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_18_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 57, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 54, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 54, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 57; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_18_Srf_6,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 57, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 54, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 54, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 57; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_18_Srf_7,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_18,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_18_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 57, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 54, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 54, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 57; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_18_Srf_8,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_18,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_18_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 57,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 54,  !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 54, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 57; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_18_Srf_9,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 57, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 54, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 54,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 57;  !- X,Y,Z Vertex 4 {m}

Zone,
  Core_1_Floor_19,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Core_1_Floor_19_Srf_0,                  !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Core_1_Floor_19,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_20_Srf_1,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 60, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 60, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 60, !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 60,  !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 60,  !- X,Y,Z Vertex 5 {m}
  1248.76904296875, -637.181884765625, 60, !- X,Y,Z Vertex 6 {m}
  1254.64099121094, -636.485107421875, 60, !- X,Y,Z Vertex 7 {m}
  1253.94409179688, -630.613220214844, 60, !- X,Y,Z Vertex 8 {m}
  1259.81604003906, -629.916381835938, 60, !- X,Y,Z Vertex 9 {m}
  1259.119140625, -624.044494628906, 60,  !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 60, !- X,Y,Z Vertex 11 {m}
  1252.55041503906, -618.869445800781, 60; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_19_Srf_1,                  !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Core_1_Floor_19,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_18_Srf_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 57, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 57, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 57, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 57, !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 57,  !- X,Y,Z Vertex 5 {m}
  1242.20031738281, -632.0068359375, 57,  !- X,Y,Z Vertex 6 {m}
  1241.50354003906, -626.134948730469, 57, !- X,Y,Z Vertex 7 {m}
  1247.37536621094, -625.438110351563, 57, !- X,Y,Z Vertex 8 {m}
  1246.67858886719, -619.566223144531, 57, !- X,Y,Z Vertex 9 {m}
  1252.55041503906, -618.869445800781, 57, !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 57, !- X,Y,Z Vertex 11 {m}
  1259.119140625, -624.044494628906, 57;  !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_19_Srf_10,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_19,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_19_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 60, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 57, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 57, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 60; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_19_Srf_11,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_19,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_19_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 60, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 57, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 57, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 60; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_19_Srf_12,                 !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 60, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 57, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 57, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 60; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_19_Srf_13,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_19,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_19_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 60,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 57,  !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 57, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 60; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_19_Srf_2,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_19,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_19_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 60,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 57,  !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 57,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 60;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_19_Srf_3,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 60, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 57, !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 57,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 60;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_19_Srf_4,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_19,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_19_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 60, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 57, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 57, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 60; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_19_Srf_5,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_19,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_19_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 60, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 57, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 57, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 60; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_19_Srf_6,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 60, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 57, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 57, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 60; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_19_Srf_7,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_19,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_19_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 60, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 57, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 57, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 60; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_19_Srf_8,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_19,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_19_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 60,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 57,  !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 57, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 60; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_19_Srf_9,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 60, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 57, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 57,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 60;  !- X,Y,Z Vertex 4 {m}

Zone,
  Core_1_Floor_2,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Core_1_Floor_2_Srf_0,                   !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Core_1_Floor_2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_3_Srf_1,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 9, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 9, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 9, !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 9,   !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 9,   !- X,Y,Z Vertex 5 {m}
  1248.76904296875, -637.181884765625, 9, !- X,Y,Z Vertex 6 {m}
  1254.64099121094, -636.485107421875, 9, !- X,Y,Z Vertex 7 {m}
  1253.94409179688, -630.613220214844, 9, !- X,Y,Z Vertex 8 {m}
  1259.81604003906, -629.916381835938, 9, !- X,Y,Z Vertex 9 {m}
  1259.119140625, -624.044494628906, 9,   !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 9, !- X,Y,Z Vertex 11 {m}
  1252.55041503906, -618.869445800781, 9; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_2_Srf_1,                   !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Core_1_Floor_2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_1_Srf_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 6, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 6, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 6, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 6, !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 6,   !- X,Y,Z Vertex 5 {m}
  1242.20031738281, -632.0068359375, 6,   !- X,Y,Z Vertex 6 {m}
  1241.50354003906, -626.134948730469, 6, !- X,Y,Z Vertex 7 {m}
  1247.37536621094, -625.438110351563, 6, !- X,Y,Z Vertex 8 {m}
  1246.67858886719, -619.566223144531, 6, !- X,Y,Z Vertex 9 {m}
  1252.55041503906, -618.869445800781, 6, !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 6, !- X,Y,Z Vertex 11 {m}
  1259.119140625, -624.044494628906, 6;   !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_2_Srf_10,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_2_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 9, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 6, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 6, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 9; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_2_Srf_11,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_2_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 9, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 6, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 6, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 9; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_2_Srf_12,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 9, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 6, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 6, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 9; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_2_Srf_13,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_2_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 9,   !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 6,   !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 6, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 9; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_2_Srf_2,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_2_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 9,   !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 6,   !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 6,   !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 9;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_2_Srf_3,                   !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 9, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 6, !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 6,   !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 9;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_2_Srf_4,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_2_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 9, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 6, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 6, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 9; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_2_Srf_5,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_2_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 9, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 6, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 6, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 9; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_2_Srf_6,                   !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 9, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 6, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 6, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 9; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_2_Srf_7,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_2_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 9, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 6, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 6, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 9; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_2_Srf_8,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_2_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 9,   !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 6,   !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 6, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 9; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_2_Srf_9,                   !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 9, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 6, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 6,   !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 9;   !- X,Y,Z Vertex 4 {m}

Zone,
  Core_1_Floor_20,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Core_1_Floor_20_Srf_0,                  !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Core_1_Floor_20,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_21_Srf_1,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 63, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 63, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 63, !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 63,  !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 63,  !- X,Y,Z Vertex 5 {m}
  1248.76904296875, -637.181884765625, 63, !- X,Y,Z Vertex 6 {m}
  1254.64099121094, -636.485107421875, 63, !- X,Y,Z Vertex 7 {m}
  1253.94409179688, -630.613220214844, 63, !- X,Y,Z Vertex 8 {m}
  1259.81604003906, -629.916381835938, 63, !- X,Y,Z Vertex 9 {m}
  1259.119140625, -624.044494628906, 63,  !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 63, !- X,Y,Z Vertex 11 {m}
  1252.55041503906, -618.869445800781, 63; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_20_Srf_1,                  !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Core_1_Floor_20,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_19_Srf_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 60, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 60, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 60, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 60, !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 60,  !- X,Y,Z Vertex 5 {m}
  1242.20031738281, -632.0068359375, 60,  !- X,Y,Z Vertex 6 {m}
  1241.50354003906, -626.134948730469, 60, !- X,Y,Z Vertex 7 {m}
  1247.37536621094, -625.438110351563, 60, !- X,Y,Z Vertex 8 {m}
  1246.67858886719, -619.566223144531, 60, !- X,Y,Z Vertex 9 {m}
  1252.55041503906, -618.869445800781, 60, !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 60, !- X,Y,Z Vertex 11 {m}
  1259.119140625, -624.044494628906, 60;  !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_20_Srf_10,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_20,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_20_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 63, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 60, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 60, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 63; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_20_Srf_11,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_20,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_20_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 63, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 60, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 60, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 63; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_20_Srf_12,                 !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 63, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 60, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 60, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 63; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_20_Srf_13,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_20,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_20_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 63,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 60,  !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 60, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 63; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_20_Srf_2,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_20,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_20_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 63,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 60,  !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 60,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 63;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_20_Srf_3,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 63, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 60, !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 60,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 63;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_20_Srf_4,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_20,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_20_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 63, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 60, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 60, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 63; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_20_Srf_5,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_20,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_20_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 63, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 60, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 60, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 63; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_20_Srf_6,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 63, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 60, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 60, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 63; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_20_Srf_7,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_20,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_20_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 63, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 60, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 60, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 63; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_20_Srf_8,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_20,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_20_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 63,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 60,  !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 60, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 63; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_20_Srf_9,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 63, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 60, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 60,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 63;  !- X,Y,Z Vertex 4 {m}

Zone,
  Core_1_Floor_21,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Core_1_Floor_21_Srf_0,                  !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Core_1_Floor_21,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_22_Srf_1,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 66, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 66, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 66, !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 66,  !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 66,  !- X,Y,Z Vertex 5 {m}
  1248.76904296875, -637.181884765625, 66, !- X,Y,Z Vertex 6 {m}
  1254.64099121094, -636.485107421875, 66, !- X,Y,Z Vertex 7 {m}
  1253.94409179688, -630.613220214844, 66, !- X,Y,Z Vertex 8 {m}
  1259.81604003906, -629.916381835938, 66, !- X,Y,Z Vertex 9 {m}
  1259.119140625, -624.044494628906, 66,  !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 66, !- X,Y,Z Vertex 11 {m}
  1252.55041503906, -618.869445800781, 66; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_21_Srf_1,                  !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Core_1_Floor_21,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_20_Srf_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 63, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 63, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 63, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 63, !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 63,  !- X,Y,Z Vertex 5 {m}
  1242.20031738281, -632.0068359375, 63,  !- X,Y,Z Vertex 6 {m}
  1241.50354003906, -626.134948730469, 63, !- X,Y,Z Vertex 7 {m}
  1247.37536621094, -625.438110351563, 63, !- X,Y,Z Vertex 8 {m}
  1246.67858886719, -619.566223144531, 63, !- X,Y,Z Vertex 9 {m}
  1252.55041503906, -618.869445800781, 63, !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 63, !- X,Y,Z Vertex 11 {m}
  1259.119140625, -624.044494628906, 63;  !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_21_Srf_10,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_21,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_21_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 66, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 63, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 63, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 66; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_21_Srf_11,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_21,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_21_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 66, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 63, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 63, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 66; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_21_Srf_12,                 !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 66, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 63, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 63, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 66; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_21_Srf_13,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_21,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_21_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 66,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 63,  !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 63, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 66; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_21_Srf_2,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_21,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_21_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 66,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 63,  !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 63,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 66;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_21_Srf_3,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 66, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 63, !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 63,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 66;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_21_Srf_4,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_21,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_21_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 66, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 63, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 63, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 66; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_21_Srf_5,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_21,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_21_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 66, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 63, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 63, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 66; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_21_Srf_6,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 66, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 63, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 63, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 66; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_21_Srf_7,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_21,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_21_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 66, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 63, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 63, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 66; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_21_Srf_8,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_21,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_21_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 66,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 63,  !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 63, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 66; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_21_Srf_9,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 66, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 63, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 63,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 66;  !- X,Y,Z Vertex 4 {m}

Zone,
  Core_1_Floor_22,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Core_1_Floor_22_Srf_0,                  !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Core_1_Floor_22,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_23_Srf_1,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 69, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 69, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 69, !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 69,  !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 69,  !- X,Y,Z Vertex 5 {m}
  1248.76904296875, -637.181884765625, 69, !- X,Y,Z Vertex 6 {m}
  1254.64099121094, -636.485107421875, 69, !- X,Y,Z Vertex 7 {m}
  1253.94409179688, -630.613220214844, 69, !- X,Y,Z Vertex 8 {m}
  1259.81604003906, -629.916381835938, 69, !- X,Y,Z Vertex 9 {m}
  1259.119140625, -624.044494628906, 69,  !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 69, !- X,Y,Z Vertex 11 {m}
  1252.55041503906, -618.869445800781, 69; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_22_Srf_1,                  !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Core_1_Floor_22,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_21_Srf_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 66, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 66, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 66, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 66, !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 66,  !- X,Y,Z Vertex 5 {m}
  1242.20031738281, -632.0068359375, 66,  !- X,Y,Z Vertex 6 {m}
  1241.50354003906, -626.134948730469, 66, !- X,Y,Z Vertex 7 {m}
  1247.37536621094, -625.438110351563, 66, !- X,Y,Z Vertex 8 {m}
  1246.67858886719, -619.566223144531, 66, !- X,Y,Z Vertex 9 {m}
  1252.55041503906, -618.869445800781, 66, !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 66, !- X,Y,Z Vertex 11 {m}
  1259.119140625, -624.044494628906, 66;  !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_22_Srf_10,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_22,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_22_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 69, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 66, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 66, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 69; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_22_Srf_11,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_22,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_22_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 69, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 66, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 66, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 69; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_22_Srf_12,                 !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_22,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 69, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 66, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 66, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 69; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_22_Srf_13,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_22,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_22_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 69,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 66,  !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 66, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 69; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_22_Srf_2,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_22,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_22_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 69,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 66,  !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 66,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 69;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_22_Srf_3,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_22,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 69, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 66, !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 66,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 69;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_22_Srf_4,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_22,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_22_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 69, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 66, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 66, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 69; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_22_Srf_5,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_22,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_22_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 69, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 66, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 66, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 69; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_22_Srf_6,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_22,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 69, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 66, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 66, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 69; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_22_Srf_7,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_22,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_22_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 69, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 66, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 66, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 69; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_22_Srf_8,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_22,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_22_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 69,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 66,  !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 66, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 69; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_22_Srf_9,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_22,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 69, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 66, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 66,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 69;  !- X,Y,Z Vertex 4 {m}

Zone,
  Core_1_Floor_23,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Core_1_Floor_23_Srf_0,                  !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Core_1_Floor_23,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_24_Srf_1,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 72, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 72, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 72, !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 72,  !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 72,  !- X,Y,Z Vertex 5 {m}
  1248.76904296875, -637.181884765625, 72, !- X,Y,Z Vertex 6 {m}
  1254.64099121094, -636.485107421875, 72, !- X,Y,Z Vertex 7 {m}
  1253.94409179688, -630.613220214844, 72, !- X,Y,Z Vertex 8 {m}
  1259.81604003906, -629.916381835938, 72, !- X,Y,Z Vertex 9 {m}
  1259.119140625, -624.044494628906, 72,  !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 72, !- X,Y,Z Vertex 11 {m}
  1252.55041503906, -618.869445800781, 72; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_23_Srf_1,                  !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Core_1_Floor_23,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_22_Srf_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 69, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 69, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 69, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 69, !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 69,  !- X,Y,Z Vertex 5 {m}
  1242.20031738281, -632.0068359375, 69,  !- X,Y,Z Vertex 6 {m}
  1241.50354003906, -626.134948730469, 69, !- X,Y,Z Vertex 7 {m}
  1247.37536621094, -625.438110351563, 69, !- X,Y,Z Vertex 8 {m}
  1246.67858886719, -619.566223144531, 69, !- X,Y,Z Vertex 9 {m}
  1252.55041503906, -618.869445800781, 69, !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 69, !- X,Y,Z Vertex 11 {m}
  1259.119140625, -624.044494628906, 69;  !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_23_Srf_10,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_23,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_23_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 72, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 69, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 69, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 72; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_23_Srf_11,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_23,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_23_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 72, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 69, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 69, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 72; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_23_Srf_12,                 !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_23,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 72, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 69, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 69, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 72; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_23_Srf_13,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_23,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_23_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 72,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 69,  !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 69, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 72; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_23_Srf_2,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_23,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_23_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 72,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 69,  !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 69,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 72;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_23_Srf_3,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_23,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 72, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 69, !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 69,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 72;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_23_Srf_4,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_23,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_23_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 72, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 69, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 69, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 72; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_23_Srf_5,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_23,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_23_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 72, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 69, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 69, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 72; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_23_Srf_6,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_23,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 72, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 69, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 69, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 72; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_23_Srf_7,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_23,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_23_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 72, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 69, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 69, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 72; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_23_Srf_8,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_23,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_23_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 72,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 69,  !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 69, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 72; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_23_Srf_9,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_23,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 72, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 69, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 69,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 72;  !- X,Y,Z Vertex 4 {m}

Zone,
  Core_1_Floor_24,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Core_1_Floor_24_Srf_0,                  !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Core_1_Floor_24,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_25_Srf_1,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 75, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 75, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 75, !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 75,  !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 75,  !- X,Y,Z Vertex 5 {m}
  1248.76904296875, -637.181884765625, 75, !- X,Y,Z Vertex 6 {m}
  1254.64099121094, -636.485107421875, 75, !- X,Y,Z Vertex 7 {m}
  1253.94409179688, -630.613220214844, 75, !- X,Y,Z Vertex 8 {m}
  1259.81604003906, -629.916381835938, 75, !- X,Y,Z Vertex 9 {m}
  1259.119140625, -624.044494628906, 75,  !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 75, !- X,Y,Z Vertex 11 {m}
  1252.55041503906, -618.869445800781, 75; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_24_Srf_1,                  !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Core_1_Floor_24,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_23_Srf_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 72, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 72, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 72, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 72, !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 72,  !- X,Y,Z Vertex 5 {m}
  1242.20031738281, -632.0068359375, 72,  !- X,Y,Z Vertex 6 {m}
  1241.50354003906, -626.134948730469, 72, !- X,Y,Z Vertex 7 {m}
  1247.37536621094, -625.438110351563, 72, !- X,Y,Z Vertex 8 {m}
  1246.67858886719, -619.566223144531, 72, !- X,Y,Z Vertex 9 {m}
  1252.55041503906, -618.869445800781, 72, !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 72, !- X,Y,Z Vertex 11 {m}
  1259.119140625, -624.044494628906, 72;  !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_24_Srf_10,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_24,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_24_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 75, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 72, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 72, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 75; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_24_Srf_11,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_24,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_24_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 75, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 72, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 72, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 75; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_24_Srf_12,                 !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_24,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 75, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 72, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 72, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 75; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_24_Srf_13,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_24,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_24_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 75,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 72,  !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 72, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 75; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_24_Srf_2,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_24,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_24_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 75,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 72,  !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 72,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 75;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_24_Srf_3,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_24,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 75, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 72, !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 72,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 75;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_24_Srf_4,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_24,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_24_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 75, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 72, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 72, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 75; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_24_Srf_5,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_24,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_24_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 75, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 72, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 72, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 75; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_24_Srf_6,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_24,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 75, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 72, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 72, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 75; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_24_Srf_7,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_24,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_24_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 75, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 72, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 72, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 75; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_24_Srf_8,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_24,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_24_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 75,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 72,  !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 72, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 75; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_24_Srf_9,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_24,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 75, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 72, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 72,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 75;  !- X,Y,Z Vertex 4 {m}

Zone,
  Core_1_Floor_25,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Core_1_Floor_25_Srf_0,                  !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Core_1_Floor_25,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_26_Srf_1,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 78, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 78, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 78, !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 78,  !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 78,  !- X,Y,Z Vertex 5 {m}
  1248.76904296875, -637.181884765625, 78, !- X,Y,Z Vertex 6 {m}
  1254.64099121094, -636.485107421875, 78, !- X,Y,Z Vertex 7 {m}
  1253.94409179688, -630.613220214844, 78, !- X,Y,Z Vertex 8 {m}
  1259.81604003906, -629.916381835938, 78, !- X,Y,Z Vertex 9 {m}
  1259.119140625, -624.044494628906, 78,  !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 78, !- X,Y,Z Vertex 11 {m}
  1252.55041503906, -618.869445800781, 78; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_25_Srf_1,                  !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Core_1_Floor_25,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_24_Srf_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 75, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 75, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 75, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 75, !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 75,  !- X,Y,Z Vertex 5 {m}
  1242.20031738281, -632.0068359375, 75,  !- X,Y,Z Vertex 6 {m}
  1241.50354003906, -626.134948730469, 75, !- X,Y,Z Vertex 7 {m}
  1247.37536621094, -625.438110351563, 75, !- X,Y,Z Vertex 8 {m}
  1246.67858886719, -619.566223144531, 75, !- X,Y,Z Vertex 9 {m}
  1252.55041503906, -618.869445800781, 75, !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 75, !- X,Y,Z Vertex 11 {m}
  1259.119140625, -624.044494628906, 75;  !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_25_Srf_10,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_25,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_25_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 78, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 75, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 75, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 78; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_25_Srf_11,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_25,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_25_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 78, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 75, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 75, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 78; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_25_Srf_12,                 !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_25,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 78, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 75, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 75, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 78; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_25_Srf_13,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_25,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_25_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 78,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 75,  !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 75, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 78; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_25_Srf_2,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_25,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_25_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 78,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 75,  !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 75,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 78;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_25_Srf_3,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_25,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 78, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 75, !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 75,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 78;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_25_Srf_4,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_25,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_25_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 78, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 75, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 75, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 78; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_25_Srf_5,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_25,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_25_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 78, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 75, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 75, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 78; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_25_Srf_6,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_25,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 78, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 75, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 75, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 78; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_25_Srf_7,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_25,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_25_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 78, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 75, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 75, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 78; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_25_Srf_8,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_25,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_25_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 78,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 75,  !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 75, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 78; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_25_Srf_9,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_25,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 78, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 75, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 75,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 78;  !- X,Y,Z Vertex 4 {m}

Zone,
  Core_1_Floor_26,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Core_1_Floor_26_Srf_0,                  !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Core_1_Floor_26,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_27_Srf_1,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 81, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 81, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 81, !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 81,  !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 81,  !- X,Y,Z Vertex 5 {m}
  1248.76904296875, -637.181884765625, 81, !- X,Y,Z Vertex 6 {m}
  1254.64099121094, -636.485107421875, 81, !- X,Y,Z Vertex 7 {m}
  1253.94409179688, -630.613220214844, 81, !- X,Y,Z Vertex 8 {m}
  1259.81604003906, -629.916381835938, 81, !- X,Y,Z Vertex 9 {m}
  1259.119140625, -624.044494628906, 81,  !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 81, !- X,Y,Z Vertex 11 {m}
  1252.55041503906, -618.869445800781, 81; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_26_Srf_1,                  !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Core_1_Floor_26,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_25_Srf_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 78, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 78, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 78, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 78, !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 78,  !- X,Y,Z Vertex 5 {m}
  1242.20031738281, -632.0068359375, 78,  !- X,Y,Z Vertex 6 {m}
  1241.50354003906, -626.134948730469, 78, !- X,Y,Z Vertex 7 {m}
  1247.37536621094, -625.438110351563, 78, !- X,Y,Z Vertex 8 {m}
  1246.67858886719, -619.566223144531, 78, !- X,Y,Z Vertex 9 {m}
  1252.55041503906, -618.869445800781, 78, !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 78, !- X,Y,Z Vertex 11 {m}
  1259.119140625, -624.044494628906, 78;  !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_26_Srf_10,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_26,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_26_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 81, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 78, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 78, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 81; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_26_Srf_11,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_26,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_26_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 81, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 78, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 78, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 81; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_26_Srf_12,                 !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_26,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 81, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 78, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 78, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 81; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_26_Srf_13,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_26,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_26_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 81,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 78,  !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 78, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 81; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_26_Srf_2,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_26,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_26_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 81,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 78,  !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 78,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 81;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_26_Srf_3,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_26,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 81, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 78, !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 78,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 81;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_26_Srf_4,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_26,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_26_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 81, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 78, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 78, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 81; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_26_Srf_5,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_26,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_26_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 81, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 78, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 78, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 81; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_26_Srf_6,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_26,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 81, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 78, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 78, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 81; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_26_Srf_7,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_26,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_26_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 81, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 78, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 78, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 81; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_26_Srf_8,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_26,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_26_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 81,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 78,  !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 78, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 81; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_26_Srf_9,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_26,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 81, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 78, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 78,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 81;  !- X,Y,Z Vertex 4 {m}

Zone,
  Core_1_Floor_27,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Core_1_Floor_27_Srf_0,                  !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Core_1_Floor_27,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_28_Srf_1,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 84, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 84, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 84, !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 84,  !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 84,  !- X,Y,Z Vertex 5 {m}
  1248.76904296875, -637.181884765625, 84, !- X,Y,Z Vertex 6 {m}
  1254.64099121094, -636.485107421875, 84, !- X,Y,Z Vertex 7 {m}
  1253.94409179688, -630.613220214844, 84, !- X,Y,Z Vertex 8 {m}
  1259.81604003906, -629.916381835938, 84, !- X,Y,Z Vertex 9 {m}
  1259.119140625, -624.044494628906, 84,  !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 84, !- X,Y,Z Vertex 11 {m}
  1252.55041503906, -618.869445800781, 84; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_27_Srf_1,                  !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Core_1_Floor_27,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_26_Srf_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 81, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 81, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 81, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 81, !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 81,  !- X,Y,Z Vertex 5 {m}
  1242.20031738281, -632.0068359375, 81,  !- X,Y,Z Vertex 6 {m}
  1241.50354003906, -626.134948730469, 81, !- X,Y,Z Vertex 7 {m}
  1247.37536621094, -625.438110351563, 81, !- X,Y,Z Vertex 8 {m}
  1246.67858886719, -619.566223144531, 81, !- X,Y,Z Vertex 9 {m}
  1252.55041503906, -618.869445800781, 81, !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 81, !- X,Y,Z Vertex 11 {m}
  1259.119140625, -624.044494628906, 81;  !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_27_Srf_10,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_27,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_27_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 84, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 81, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 81, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 84; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_27_Srf_11,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_27,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_27_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 84, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 81, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 81, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 84; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_27_Srf_12,                 !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_27,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 84, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 81, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 81, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 84; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_27_Srf_13,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_27,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_27_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 84,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 81,  !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 81, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 84; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_27_Srf_2,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_27,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_27_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 84,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 81,  !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 81,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 84;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_27_Srf_3,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_27,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 84, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 81, !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 81,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 84;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_27_Srf_4,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_27,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_27_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 84, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 81, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 81, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 84; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_27_Srf_5,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_27,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_27_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 84, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 81, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 81, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 84; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_27_Srf_6,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_27,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 84, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 81, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 81, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 84; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_27_Srf_7,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_27,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_27_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 84, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 81, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 81, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 84; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_27_Srf_8,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_27,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_27_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 84,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 81,  !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 81, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 84; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_27_Srf_9,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_27,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 84, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 81, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 81,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 84;  !- X,Y,Z Vertex 4 {m}

Zone,
  Core_1_Floor_28,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Core_1_Floor_28_Srf_0,                  !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Core_1_Floor_28,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_29_Srf_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 87, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 87, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 87, !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 87,  !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 87,  !- X,Y,Z Vertex 5 {m}
  1248.76904296875, -637.181884765625, 87, !- X,Y,Z Vertex 6 {m}
  1254.64099121094, -636.485107421875, 87, !- X,Y,Z Vertex 7 {m}
  1253.94409179688, -630.613220214844, 87, !- X,Y,Z Vertex 8 {m}
  1259.81604003906, -629.916381835938, 87, !- X,Y,Z Vertex 9 {m}
  1259.119140625, -624.044494628906, 87,  !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 87, !- X,Y,Z Vertex 11 {m}
  1252.55041503906, -618.869445800781, 87; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_28_Srf_1,                  !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Core_1_Floor_28,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_27_Srf_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 84, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 84, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 84, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 84, !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 84,  !- X,Y,Z Vertex 5 {m}
  1242.20031738281, -632.0068359375, 84,  !- X,Y,Z Vertex 6 {m}
  1241.50354003906, -626.134948730469, 84, !- X,Y,Z Vertex 7 {m}
  1247.37536621094, -625.438110351563, 84, !- X,Y,Z Vertex 8 {m}
  1246.67858886719, -619.566223144531, 84, !- X,Y,Z Vertex 9 {m}
  1252.55041503906, -618.869445800781, 84, !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 84, !- X,Y,Z Vertex 11 {m}
  1259.119140625, -624.044494628906, 84;  !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_28_Srf_10,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_28,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_28_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 87, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 84, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 84, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 87; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_28_Srf_11,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_28,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_28_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 87, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 84, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 84, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 87; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_28_Srf_12,                 !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_28,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 87, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 84, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 84, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 87; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_28_Srf_13,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_28,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_28_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 87,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 84,  !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 84, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 87; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_28_Srf_2,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_28,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_28_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 87,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 84,  !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 84,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 87;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_28_Srf_3,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_28,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 87, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 84, !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 84,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 87;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_28_Srf_4,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_28,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_28_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 87, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 84, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 84, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 87; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_28_Srf_5,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_28,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_28_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 87, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 84, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 84, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 87; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_28_Srf_6,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_28,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 87, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 84, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 84, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 87; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_28_Srf_7,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_28,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_28_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 87, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 84, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 84, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 87; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_28_Srf_8,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_28,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_28_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 87,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 84,  !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 84, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 87; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_28_Srf_9,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_28,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 87, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 84, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 84,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 87;  !- X,Y,Z Vertex 4 {m}

Zone,
  Core_1_Floor_29,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Core_1_Floor_29_Srf_0,                  !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Core_1_Floor_29,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_28_Srf_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 87, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 87, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 87, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 87, !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 87,  !- X,Y,Z Vertex 5 {m}
  1242.20031738281, -632.0068359375, 87,  !- X,Y,Z Vertex 6 {m}
  1241.50354003906, -626.134948730469, 87, !- X,Y,Z Vertex 7 {m}
  1247.37536621094, -625.438110351563, 87, !- X,Y,Z Vertex 8 {m}
  1246.67858886719, -619.566223144531, 87, !- X,Y,Z Vertex 9 {m}
  1252.55041503906, -618.869445800781, 87, !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 87, !- X,Y,Z Vertex 11 {m}
  1259.119140625, -624.044494628906, 87;  !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_29_Srf_1,                  !- Name
  Roof,                                   !- Surface Type
  IS_ROOF-A-5282,                         !- Construction Name
  Core_1_Floor_29,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 90, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 90, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 90, !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 90,  !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 90,  !- X,Y,Z Vertex 5 {m}
  1248.76904296875, -637.181884765625, 90, !- X,Y,Z Vertex 6 {m}
  1254.64099121094, -636.485107421875, 90, !- X,Y,Z Vertex 7 {m}
  1253.94409179688, -630.613220214844, 90, !- X,Y,Z Vertex 8 {m}
  1259.81604003906, -629.916381835938, 90, !- X,Y,Z Vertex 9 {m}
  1259.119140625, -624.044494628906, 90,  !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 90, !- X,Y,Z Vertex 11 {m}
  1252.55041503906, -618.869445800781, 90; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_29_Srf_10,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_29,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_29_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 90, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 87, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 87, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 90; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_29_Srf_11,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_29,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_29_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 90, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 87, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 87, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 90; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_29_Srf_12,                 !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_29,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 90, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 87, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 87, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 90; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_29_Srf_13,                 !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_29,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_29_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 90,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 87,  !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 87, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 90; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_29_Srf_2,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_29,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_29_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 90,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 87,  !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 87,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 90;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_29_Srf_3,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_29,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 90, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 87, !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 87,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 90;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_29_Srf_4,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_29,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_29_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 90, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 87, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 87, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 90; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_29_Srf_5,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_29,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_29_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 90, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 87, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 87, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 90; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_29_Srf_6,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_29,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 90, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 87, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 87, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 90; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_29_Srf_7,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_29,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_29_Srf_6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 90, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 87, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 87, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 90; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_29_Srf_8,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_29,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_29_Srf_7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 90,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 87,  !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 87, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 90; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_29_Srf_9,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_29,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 90, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 87, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 87,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 90;  !- X,Y,Z Vertex 4 {m}

Zone,
  Core_1_Floor_3,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Core_1_Floor_3_Srf_0,                   !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Core_1_Floor_3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_4_Srf_1,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 12, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 12, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 12, !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 12,  !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 12,  !- X,Y,Z Vertex 5 {m}
  1248.76904296875, -637.181884765625, 12, !- X,Y,Z Vertex 6 {m}
  1254.64099121094, -636.485107421875, 12, !- X,Y,Z Vertex 7 {m}
  1253.94409179688, -630.613220214844, 12, !- X,Y,Z Vertex 8 {m}
  1259.81604003906, -629.916381835938, 12, !- X,Y,Z Vertex 9 {m}
  1259.119140625, -624.044494628906, 12,  !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 12, !- X,Y,Z Vertex 11 {m}
  1252.55041503906, -618.869445800781, 12; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_3_Srf_1,                   !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Core_1_Floor_3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_2_Srf_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 9, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 9, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 9, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 9, !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 9,   !- X,Y,Z Vertex 5 {m}
  1242.20031738281, -632.0068359375, 9,   !- X,Y,Z Vertex 6 {m}
  1241.50354003906, -626.134948730469, 9, !- X,Y,Z Vertex 7 {m}
  1247.37536621094, -625.438110351563, 9, !- X,Y,Z Vertex 8 {m}
  1246.67858886719, -619.566223144531, 9, !- X,Y,Z Vertex 9 {m}
  1252.55041503906, -618.869445800781, 9, !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 9, !- X,Y,Z Vertex 11 {m}
  1259.119140625, -624.044494628906, 9;   !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_3_Srf_10,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_3_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 12, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 9, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 9, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_3_Srf_11,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_3_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 12, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 9, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 9, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_3_Srf_12,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 12, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 9, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 9, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_3_Srf_13,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_3_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 12,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 9,   !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 9, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_3_Srf_2,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_3_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 12,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 9,   !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 9,   !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 12;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_3_Srf_3,                   !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 12, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 9, !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 9,   !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 12;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_3_Srf_4,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_3_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 12, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 9, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 9, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_3_Srf_5,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_3_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 12, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 9, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 9, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_3_Srf_6,                   !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 12, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 9, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 9, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_3_Srf_7,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_3_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 12, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 9, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 9, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_3_Srf_8,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_3_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 12,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 9,   !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 9, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_3_Srf_9,                   !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 12, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 9, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 9,   !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 12;  !- X,Y,Z Vertex 4 {m}

Zone,
  Core_1_Floor_4,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Core_1_Floor_4_Srf_0,                   !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Core_1_Floor_4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_5_Srf_1,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 15, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 15, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 15, !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 15,  !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 15,  !- X,Y,Z Vertex 5 {m}
  1248.76904296875, -637.181884765625, 15, !- X,Y,Z Vertex 6 {m}
  1254.64099121094, -636.485107421875, 15, !- X,Y,Z Vertex 7 {m}
  1253.94409179688, -630.613220214844, 15, !- X,Y,Z Vertex 8 {m}
  1259.81604003906, -629.916381835938, 15, !- X,Y,Z Vertex 9 {m}
  1259.119140625, -624.044494628906, 15,  !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 15, !- X,Y,Z Vertex 11 {m}
  1252.55041503906, -618.869445800781, 15; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_4_Srf_1,                   !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Core_1_Floor_4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_3_Srf_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 12, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 12, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 12, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 12, !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 12,  !- X,Y,Z Vertex 5 {m}
  1242.20031738281, -632.0068359375, 12,  !- X,Y,Z Vertex 6 {m}
  1241.50354003906, -626.134948730469, 12, !- X,Y,Z Vertex 7 {m}
  1247.37536621094, -625.438110351563, 12, !- X,Y,Z Vertex 8 {m}
  1246.67858886719, -619.566223144531, 12, !- X,Y,Z Vertex 9 {m}
  1252.55041503906, -618.869445800781, 12, !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 12, !- X,Y,Z Vertex 11 {m}
  1259.119140625, -624.044494628906, 12;  !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_4_Srf_10,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_4_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 15, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 12, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 12, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_4_Srf_11,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_4_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 15, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 12, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 12, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_4_Srf_12,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 15, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 12, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 12, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_4_Srf_13,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_4_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 15,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 12,  !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 12, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_4_Srf_2,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_4_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 15,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 12,  !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 12,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 15;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_4_Srf_3,                   !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 15, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 12, !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 12,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 15;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_4_Srf_4,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_4_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 15, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 12, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 12, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_4_Srf_5,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_4_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 15, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 12, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 12, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_4_Srf_6,                   !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 15, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 12, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 12, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_4_Srf_7,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_4_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 15, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 12, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 12, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_4_Srf_8,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_4_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 15,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 12,  !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 12, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_4_Srf_9,                   !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 15, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 12, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 12,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 15;  !- X,Y,Z Vertex 4 {m}

Zone,
  Core_1_Floor_5,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Core_1_Floor_5_Srf_0,                   !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Core_1_Floor_5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_6_Srf_1,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 18, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 18, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 18, !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 18,  !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 18,  !- X,Y,Z Vertex 5 {m}
  1248.76904296875, -637.181884765625, 18, !- X,Y,Z Vertex 6 {m}
  1254.64099121094, -636.485107421875, 18, !- X,Y,Z Vertex 7 {m}
  1253.94409179688, -630.613220214844, 18, !- X,Y,Z Vertex 8 {m}
  1259.81604003906, -629.916381835938, 18, !- X,Y,Z Vertex 9 {m}
  1259.119140625, -624.044494628906, 18,  !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 18, !- X,Y,Z Vertex 11 {m}
  1252.55041503906, -618.869445800781, 18; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_5_Srf_1,                   !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Core_1_Floor_5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_4_Srf_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 15, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 15, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 15, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 15, !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 15,  !- X,Y,Z Vertex 5 {m}
  1242.20031738281, -632.0068359375, 15,  !- X,Y,Z Vertex 6 {m}
  1241.50354003906, -626.134948730469, 15, !- X,Y,Z Vertex 7 {m}
  1247.37536621094, -625.438110351563, 15, !- X,Y,Z Vertex 8 {m}
  1246.67858886719, -619.566223144531, 15, !- X,Y,Z Vertex 9 {m}
  1252.55041503906, -618.869445800781, 15, !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 15, !- X,Y,Z Vertex 11 {m}
  1259.119140625, -624.044494628906, 15;  !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_5_Srf_10,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_5_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 18, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 15, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 15, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 18; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_5_Srf_11,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_5_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 18, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 15, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 15, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 18; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_5_Srf_12,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 18, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 15, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 15, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 18; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_5_Srf_13,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_5_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 18,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 15,  !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 15, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 18; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_5_Srf_2,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_5_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 18,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 15,  !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 15,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 18;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_5_Srf_3,                   !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 18, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 15, !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 15,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 18;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_5_Srf_4,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_5_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 18, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 15, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 15, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 18; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_5_Srf_5,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_5_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 18, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 15, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 15, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 18; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_5_Srf_6,                   !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 18, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 15, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 15, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 18; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_5_Srf_7,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_5_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 18, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 15, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 15, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 18; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_5_Srf_8,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_5_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 18,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 15,  !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 15, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 18; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_5_Srf_9,                   !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 18, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 15, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 15,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 18;  !- X,Y,Z Vertex 4 {m}

Zone,
  Core_1_Floor_6,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Core_1_Floor_6_Srf_0,                   !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Core_1_Floor_6,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_7_Srf_1,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 21, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 21, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 21, !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 21,  !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 21,  !- X,Y,Z Vertex 5 {m}
  1248.76904296875, -637.181884765625, 21, !- X,Y,Z Vertex 6 {m}
  1254.64099121094, -636.485107421875, 21, !- X,Y,Z Vertex 7 {m}
  1253.94409179688, -630.613220214844, 21, !- X,Y,Z Vertex 8 {m}
  1259.81604003906, -629.916381835938, 21, !- X,Y,Z Vertex 9 {m}
  1259.119140625, -624.044494628906, 21,  !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 21, !- X,Y,Z Vertex 11 {m}
  1252.55041503906, -618.869445800781, 21; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_6_Srf_1,                   !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Core_1_Floor_6,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_5_Srf_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 18, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 18, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 18, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 18, !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 18,  !- X,Y,Z Vertex 5 {m}
  1242.20031738281, -632.0068359375, 18,  !- X,Y,Z Vertex 6 {m}
  1241.50354003906, -626.134948730469, 18, !- X,Y,Z Vertex 7 {m}
  1247.37536621094, -625.438110351563, 18, !- X,Y,Z Vertex 8 {m}
  1246.67858886719, -619.566223144531, 18, !- X,Y,Z Vertex 9 {m}
  1252.55041503906, -618.869445800781, 18, !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 18, !- X,Y,Z Vertex 11 {m}
  1259.119140625, -624.044494628906, 18;  !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_6_Srf_10,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_6,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_6_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 21, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 18, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 18, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 21; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_6_Srf_11,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_6,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_6_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 21, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 18, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 18, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 21; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_6_Srf_12,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 21, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 18, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 18, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 21; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_6_Srf_13,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_6,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_6_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 21,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 18,  !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 18, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 21; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_6_Srf_2,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_6,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_6_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 21,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 18,  !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 18,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 21;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_6_Srf_3,                   !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 21, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 18, !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 18,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 21;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_6_Srf_4,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_6,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_6_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 21, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 18, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 18, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 21; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_6_Srf_5,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_6,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_6_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 21, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 18, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 18, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 21; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_6_Srf_6,                   !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 21, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 18, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 18, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 21; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_6_Srf_7,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_6,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_6_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 21, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 18, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 18, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 21; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_6_Srf_8,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_6,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_6_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 21,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 18,  !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 18, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 21; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_6_Srf_9,                   !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 21, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 18, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 18,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 21;  !- X,Y,Z Vertex 4 {m}

Zone,
  Core_1_Floor_7,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Core_1_Floor_7_Srf_0,                   !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Core_1_Floor_7,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_8_Srf_1,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 24, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 24, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 24, !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 24,  !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 24,  !- X,Y,Z Vertex 5 {m}
  1248.76904296875, -637.181884765625, 24, !- X,Y,Z Vertex 6 {m}
  1254.64099121094, -636.485107421875, 24, !- X,Y,Z Vertex 7 {m}
  1253.94409179688, -630.613220214844, 24, !- X,Y,Z Vertex 8 {m}
  1259.81604003906, -629.916381835938, 24, !- X,Y,Z Vertex 9 {m}
  1259.119140625, -624.044494628906, 24,  !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 24, !- X,Y,Z Vertex 11 {m}
  1252.55041503906, -618.869445800781, 24; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_7_Srf_1,                   !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Core_1_Floor_7,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_6_Srf_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 21, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 21, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 21, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 21, !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 21,  !- X,Y,Z Vertex 5 {m}
  1242.20031738281, -632.0068359375, 21,  !- X,Y,Z Vertex 6 {m}
  1241.50354003906, -626.134948730469, 21, !- X,Y,Z Vertex 7 {m}
  1247.37536621094, -625.438110351563, 21, !- X,Y,Z Vertex 8 {m}
  1246.67858886719, -619.566223144531, 21, !- X,Y,Z Vertex 9 {m}
  1252.55041503906, -618.869445800781, 21, !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 21, !- X,Y,Z Vertex 11 {m}
  1259.119140625, -624.044494628906, 21;  !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_7_Srf_10,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_7,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_7_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 24, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 21, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 21, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 24; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_7_Srf_11,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_7,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_7_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 24, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 21, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 21, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 24; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_7_Srf_12,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 24, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 21, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 21, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 24; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_7_Srf_13,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_7,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_7_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 24,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 21,  !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 21, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 24; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_7_Srf_2,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_7,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_7_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 24,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 21,  !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 21,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 24;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_7_Srf_3,                   !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 24, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 21, !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 21,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 24;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_7_Srf_4,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_7,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_7_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 24, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 21, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 21, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 24; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_7_Srf_5,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_7,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_7_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 24, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 21, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 21, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 24; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_7_Srf_6,                   !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 24, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 21, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 21, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 24; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_7_Srf_7,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_7,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_7_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 24, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 21, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 21, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 24; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_7_Srf_8,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_7,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_7_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 24,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 21,  !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 21, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 24; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_7_Srf_9,                   !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 24, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 21, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 21,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 24;  !- X,Y,Z Vertex 4 {m}

Zone,
  Core_1_Floor_8,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Core_1_Floor_8_Srf_0,                   !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282,                        !- Construction Name
  Core_1_Floor_8,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_9_Srf_1,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 27, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 27, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 27, !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 27,  !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 27,  !- X,Y,Z Vertex 5 {m}
  1248.76904296875, -637.181884765625, 27, !- X,Y,Z Vertex 6 {m}
  1254.64099121094, -636.485107421875, 27, !- X,Y,Z Vertex 7 {m}
  1253.94409179688, -630.613220214844, 27, !- X,Y,Z Vertex 8 {m}
  1259.81604003906, -629.916381835938, 27, !- X,Y,Z Vertex 9 {m}
  1259.119140625, -624.044494628906, 27,  !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 27, !- X,Y,Z Vertex 11 {m}
  1252.55041503906, -618.869445800781, 27; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_8_Srf_1,                   !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Core_1_Floor_8,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_7_Srf_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 24, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 24, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 24, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 24, !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 24,  !- X,Y,Z Vertex 5 {m}
  1242.20031738281, -632.0068359375, 24,  !- X,Y,Z Vertex 6 {m}
  1241.50354003906, -626.134948730469, 24, !- X,Y,Z Vertex 7 {m}
  1247.37536621094, -625.438110351563, 24, !- X,Y,Z Vertex 8 {m}
  1246.67858886719, -619.566223144531, 24, !- X,Y,Z Vertex 9 {m}
  1252.55041503906, -618.869445800781, 24, !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 24, !- X,Y,Z Vertex 11 {m}
  1259.119140625, -624.044494628906, 24;  !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_8_Srf_10,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_8,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_8_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 27, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 24, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 24, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 27; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_8_Srf_11,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_8,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_8_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 27, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 24, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 24, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 27; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_8_Srf_12,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 27, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 24, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 24, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 27; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_8_Srf_13,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_8,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_8_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 27,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 24,  !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 24, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 27; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_8_Srf_2,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_8,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_8_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 27,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 24,  !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 24,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 27;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_8_Srf_3,                   !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 27, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 24, !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 24,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 27;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_8_Srf_4,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_8,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_8_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 27, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 24, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 24, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 27; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_8_Srf_5,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_8,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_8_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 27, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 24, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 24, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 27; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_8_Srf_6,                   !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 27, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 24, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 24, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 27; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_8_Srf_7,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_8,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_8_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 27, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 24, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 24, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 27; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_8_Srf_8,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_8,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_8_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 27,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 24,  !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 24, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 27; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_8_Srf_9,                   !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 27, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 24, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 24,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 27;  !- X,Y,Z Vertex 4 {m}

Zone,
  Core_1_Floor_9,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Core_1_Floor_9_Srf_0,                   !- Name
  Ceiling,                                !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Core_1_Floor_9,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_10_Srf_1,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 30, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 30, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 30, !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 30,  !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 30,  !- X,Y,Z Vertex 5 {m}
  1248.76904296875, -637.181884765625, 30, !- X,Y,Z Vertex 6 {m}
  1254.64099121094, -636.485107421875, 30, !- X,Y,Z Vertex 7 {m}
  1253.94409179688, -630.613220214844, 30, !- X,Y,Z Vertex 8 {m}
  1259.81604003906, -629.916381835938, 30, !- X,Y,Z Vertex 9 {m}
  1259.119140625, -624.044494628906, 30,  !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 30, !- X,Y,Z Vertex 11 {m}
  1252.55041503906, -618.869445800781, 30; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_9_Srf_1,                   !- Name
  Floor,                                  !- Surface Type
  IS_FLOOR_A-5282 Reversed,               !- Construction Name
  Core_1_Floor_9,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_1_Floor_8_Srf_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 27, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 27, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 27, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 27, !- X,Y,Z Vertex 4 {m}
  1248.072265625, -631.309997558594, 27,  !- X,Y,Z Vertex 5 {m}
  1242.20031738281, -632.0068359375, 27,  !- X,Y,Z Vertex 6 {m}
  1241.50354003906, -626.134948730469, 27, !- X,Y,Z Vertex 7 {m}
  1247.37536621094, -625.438110351563, 27, !- X,Y,Z Vertex 8 {m}
  1246.67858886719, -619.566223144531, 27, !- X,Y,Z Vertex 9 {m}
  1252.55041503906, -618.869445800781, 27, !- X,Y,Z Vertex 10 {m}
  1253.24731445313, -624.741333007813, 27, !- X,Y,Z Vertex 11 {m}
  1259.119140625, -624.044494628906, 27;  !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Core_1_Floor_9_Srf_10,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_9,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_9_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.94409179688, -630.613220214844, 30, !- X,Y,Z Vertex 1 {m}
  1253.94409179688, -630.613220214844, 27, !- X,Y,Z Vertex 2 {m}
  1259.81604003906, -629.916381835938, 27, !- X,Y,Z Vertex 3 {m}
  1259.81604003906, -629.916381835938, 30; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_9_Srf_11,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_9,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_2_Floor_9_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1254.64099121094, -636.485107421875, 30, !- X,Y,Z Vertex 1 {m}
  1254.64099121094, -636.485107421875, 27, !- X,Y,Z Vertex 2 {m}
  1253.94409179688, -630.613220214844, 27, !- X,Y,Z Vertex 3 {m}
  1253.94409179688, -630.613220214844, 30; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_9_Srf_12,                  !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.76904296875, -637.181884765625, 30, !- X,Y,Z Vertex 1 {m}
  1248.76904296875, -637.181884765625, 27, !- X,Y,Z Vertex 2 {m}
  1254.64099121094, -636.485107421875, 27, !- X,Y,Z Vertex 3 {m}
  1254.64099121094, -636.485107421875, 30; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_9_Srf_13,                  !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_9,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_9_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1248.072265625, -631.309997558594, 30,  !- X,Y,Z Vertex 1 {m}
  1248.072265625, -631.309997558594, 27,  !- X,Y,Z Vertex 2 {m}
  1248.76904296875, -637.181884765625, 27, !- X,Y,Z Vertex 3 {m}
  1248.76904296875, -637.181884765625, 30; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_9_Srf_2,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_9,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_1_Floor_9_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1242.20031738281, -632.0068359375, 30,  !- X,Y,Z Vertex 1 {m}
  1242.20031738281, -632.0068359375, 27,  !- X,Y,Z Vertex 2 {m}
  1248.072265625, -631.309997558594, 27,  !- X,Y,Z Vertex 3 {m}
  1248.072265625, -631.309997558594, 30;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_9_Srf_3,                   !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1241.50354003906, -626.134948730469, 30, !- X,Y,Z Vertex 1 {m}
  1241.50354003906, -626.134948730469, 27, !- X,Y,Z Vertex 2 {m}
  1242.20031738281, -632.0068359375, 27,  !- X,Y,Z Vertex 3 {m}
  1242.20031738281, -632.0068359375, 30;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_9_Srf_4,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_9,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_9_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1247.37536621094, -625.438110351563, 30, !- X,Y,Z Vertex 1 {m}
  1247.37536621094, -625.438110351563, 27, !- X,Y,Z Vertex 2 {m}
  1241.50354003906, -626.134948730469, 27, !- X,Y,Z Vertex 3 {m}
  1241.50354003906, -626.134948730469, 30; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_9_Srf_5,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_9,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_4_Floor_9_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1246.67858886719, -619.566223144531, 30, !- X,Y,Z Vertex 1 {m}
  1246.67858886719, -619.566223144531, 27, !- X,Y,Z Vertex 2 {m}
  1247.37536621094, -625.438110351563, 27, !- X,Y,Z Vertex 3 {m}
  1247.37536621094, -625.438110351563, 30; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_9_Srf_6,                   !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1252.55041503906, -618.869445800781, 30, !- X,Y,Z Vertex 1 {m}
  1252.55041503906, -618.869445800781, 27, !- X,Y,Z Vertex 2 {m}
  1246.67858886719, -619.566223144531, 27, !- X,Y,Z Vertex 3 {m}
  1246.67858886719, -619.566223144531, 30; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_9_Srf_7,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_9,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_9_Srf_6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1253.24731445313, -624.741333007813, 30, !- X,Y,Z Vertex 1 {m}
  1253.24731445313, -624.741333007813, 27, !- X,Y,Z Vertex 2 {m}
  1252.55041503906, -618.869445800781, 27, !- X,Y,Z Vertex 3 {m}
  1252.55041503906, -618.869445800781, 30; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_9_Srf_8,                   !- Name
  Wall,                                   !- Surface Type
  IS_INTERNALWALL_RESIDENTIAL+OFFICEREF Reversed, !- Construction Name
  Core_1_Floor_9,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Apartment_3_Floor_9_Srf_7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.119140625, -624.044494628906, 30,  !- X,Y,Z Vertex 1 {m}
  1259.119140625, -624.044494628906, 27,  !- X,Y,Z Vertex 2 {m}
  1253.24731445313, -624.741333007813, 27, !- X,Y,Z Vertex 3 {m}
  1253.24731445313, -624.741333007813, 30; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_1_Floor_9_Srf_9,                   !- Name
  Wall,                                   !- Surface Type
  IS_WALL_ABD_5282_1_2_BLOCK,             !- Construction Name
  Core_1_Floor_9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1259.81604003906, -629.916381835938, 30, !- X,Y,Z Vertex 1 {m}
  1259.81604003906, -629.916381835938, 27, !- X,Y,Z Vertex 2 {m}
  1259.119140625, -624.044494628906, 27,  !- X,Y,Z Vertex 3 {m}
  1259.119140625, -624.044494628906, 30;  !- X,Y,Z Vertex 4 {m}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2009,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2009,                                   !- End Year
Thursday,
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  AverageOverDaysInFrequency,             !- Calculation Method
  30,                                     !- Calculation Frequency
  3000;                                   !- Maximum Figures in Shadow Overlap Calculations

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  IS_Bitumen,                             !- Name
  MediumRough,                            !- Roughness
  0.005,                                  !- Thickness {m}
  0.17,                                   !- Conductivity {W/m-K}
  1100,                                   !- Density {kg/m3}
  1660,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IS_CB1-13-23x50x25-095,                 !- Name
  MediumRough,                            !- Roughness
  0.23,                                   !- Thickness {m}
  0.25,                                   !- Conductivity {W/m-K}
  825,                                    !- Density {kg/m3}
  970,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.44,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IS_CB42-4-10x50x20-020,                 !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.55,                                   !- Conductivity {W/m-K}
  893,                                    !- Density {kg/m3}
  970,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.44,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IS_Cement Mortar,                       !- Name
  MediumRough,                            !- Roughness
  0.025,                                  !- Thickness {m}
  1.4,                                    !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IS_Light Concrete w/light Coarse Aggregate w/Non Quartz Sand-1600, !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  1,                                      !- Conductivity {W/m-K}
  1600,                                   !- Density {kg/m3}
  970,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.44,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IS_Lime-Cement Mortar,                  !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.87,                                   !- Conductivity {W/m-K}
  1800,                                   !- Density {kg/m3}
  860,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IS_Marble,                              !- Name
  MediumRough,                            !- Roughness
  0.04,                                   !- Thickness {m}
  3.5,                                    !- Conductivity {W/m-K}
  2800,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.76,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IS_Regular Concrete w/regular aggregate and w/Quartz sand_14cm, !- Name
  MediumRough,                            !- Roughness
  0.14,                                   !- Thickness {m}
  2.1,                                    !- Conductivity {W/m-K}
  2400,                                   !- Density {kg/m3}
  970,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.44,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IS_Rigid-Polystyrene-Foam-made-from-granular-material-3cm, !- Name
  MediumRough,                            !- Roughness
  0.03,                                   !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  20,                                     !- Density {kg/m3}
  1300,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.44,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IS_Rigid-Polystyrene-Foam-made-from-granular-material-4.5cm, !- Name
  MediumRough,                            !- Roughness
  0.045,                                  !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  20,                                     !- Density {kg/m3}
  1300,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.44,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IS_Rigid-Polystyrene-Foam-made-from-granular-material-4cm, !- Name
  MediumRough,                            !- Roughness
  0.04,                                   !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  20,                                     !- Density {kg/m3}
  1300,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.44,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IS_Sand,                                !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  1.4,                                    !- Conductivity {W/m-K}
  1600,                                   !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.44,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Blind,
  IS_BLIND-Horizontal-0.025-0.018-89.0999985212-0.062498457901, !- Name
  Horizontal,                             !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.018,                                  !- Slat Separation {m}
  0.00025,                                !- Slat Thickness {m}
  89.0999985212,                          !- Slat Angle {deg}
  0.1,                                    !- Slat Conductivity {W/m-K}
  0.2,                                    !- Slat Beam Solar Transmittance
  0.2,                                    !- Front Side Slat Beam Solar Reflectance
  0.2,                                    !- Back Side Slat Beam Solar Reflectance
  0.2,                                    !- Slat Diffuse Solar Transmittance
  0.2,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.2,                                    !- Back Side Slat Diffuse Solar Reflectance
  0.2,                                    !- Slat Beam Visible Transmittance
  0.2,                                    !- Front Side Slat Beam Visible Reflectance
  0.2,                                    !- Back Side Slat Beam Visible Reflectance
  0.2,                                    !- Slat Diffuse Visible Transmittance
  0.2,                                    !- Front Side Slat Diffuse Visible Reflectance
  0.2,                                    !- Back Side Slat Diffuse Visible Reflectance
  0,                                      !- Slat Infrared Hemispherical Transmittance
  0.9,                                    !- Front Side Slat Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Slat Infrared Hemispherical Emissivity
  0.062498457901,                         !- Blind to Glass Distance {m}
  1,                                      !- Blind Top Opening Multiplier
  1,                                      !- Blind Bottom Opening Multiplier
  1,                                      !- Blind Left Side Opening Multiplier
  1,                                      !- Blind Right Side Opening Multiplier
  0,                                      !- Minimum Slat Angle {deg}
  180;                                    !- Maximum Slat Angle {deg}

WindowMaterial:Blind,
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Name
  Horizontal,                             !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.018,                                  !- Slat Separation {m}
  0.00025,                                !- Slat Thickness {m}
  89.0999987926,                          !- Slat Angle {deg}
  0.1,                                    !- Slat Conductivity {W/m-K}
  0.2,                                    !- Slat Beam Solar Transmittance
  0.2,                                    !- Front Side Slat Beam Solar Reflectance
  0.2,                                    !- Back Side Slat Beam Solar Reflectance
  0.2,                                    !- Slat Diffuse Solar Transmittance
  0.2,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.2,                                    !- Back Side Slat Diffuse Solar Reflectance
  0.2,                                    !- Slat Beam Visible Transmittance
  0.2,                                    !- Front Side Slat Beam Visible Reflectance
  0.2,                                    !- Back Side Slat Beam Visible Reflectance
  0.2,                                    !- Slat Diffuse Visible Transmittance
  0.2,                                    !- Front Side Slat Diffuse Visible Reflectance
  0.2,                                    !- Back Side Slat Diffuse Visible Reflectance
  0,                                      !- Slat Infrared Hemispherical Transmittance
  0.9,                                    !- Front Side Slat Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Slat Infrared Hemispherical Emissivity
  0.0624984579019,                        !- Blind to Glass Distance {m}
  1,                                      !- Blind Top Opening Multiplier
  1,                                      !- Blind Bottom Opening Multiplier
  1,                                      !- Blind Left Side Opening Multiplier
  1,                                      !- Blind Right Side Opening Multiplier
  0,                                      !- Minimum Slat Angle {deg}
  180;                                    !- Maximum Slat Angle {deg}

WindowMaterial:Blind,
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Name
  Horizontal,                             !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.018,                                  !- Slat Separation {m}
  0.00025,                                !- Slat Thickness {m}
  89.0999991462,                          !- Slat Angle {deg}
  0.1,                                    !- Slat Conductivity {W/m-K}
  0.2,                                    !- Slat Beam Solar Transmittance
  0.2,                                    !- Front Side Slat Beam Solar Reflectance
  0.2,                                    !- Back Side Slat Beam Solar Reflectance
  0.2,                                    !- Slat Diffuse Solar Transmittance
  0.2,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.2,                                    !- Back Side Slat Diffuse Solar Reflectance
  0.2,                                    !- Slat Beam Visible Transmittance
  0.2,                                    !- Front Side Slat Beam Visible Reflectance
  0.2,                                    !- Back Side Slat Beam Visible Reflectance
  0.2,                                    !- Slat Diffuse Visible Transmittance
  0.2,                                    !- Front Side Slat Diffuse Visible Reflectance
  0.2,                                    !- Back Side Slat Diffuse Visible Reflectance
  0,                                      !- Slat Infrared Hemispherical Transmittance
  0.9,                                    !- Front Side Slat Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Slat Infrared Hemispherical Emissivity
  0.0624984579031,                        !- Blind to Glass Distance {m}
  1,                                      !- Blind Top Opening Multiplier
  1,                                      !- Blind Bottom Opening Multiplier
  1,                                      !- Blind Left Side Opening Multiplier
  1,                                      !- Blind Right Side Opening Multiplier
  0,                                      !- Minimum Slat Angle {deg}
  180;                                    !- Maximum Slat Angle {deg}

WindowMaterial:Blind,
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Name
  Horizontal,                             !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.018,                                  !- Slat Separation {m}
  0.00025,                                !- Slat Thickness {m}
  89.1,                                   !- Slat Angle {deg}
  0.1,                                    !- Slat Conductivity {W/m-K}
  0.2,                                    !- Slat Beam Solar Transmittance
  0.2,                                    !- Front Side Slat Beam Solar Reflectance
  0.2,                                    !- Back Side Slat Beam Solar Reflectance
  0.2,                                    !- Slat Diffuse Solar Transmittance
  0.2,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.2,                                    !- Back Side Slat Diffuse Solar Reflectance
  0.2,                                    !- Slat Beam Visible Transmittance
  0.2,                                    !- Front Side Slat Beam Visible Reflectance
  0.2,                                    !- Back Side Slat Beam Visible Reflectance
  0.2,                                    !- Slat Diffuse Visible Transmittance
  0.2,                                    !- Front Side Slat Diffuse Visible Reflectance
  0.2,                                    !- Back Side Slat Diffuse Visible Reflectance
  0,                                      !- Slat Infrared Hemispherical Transmittance
  0.9,                                    !- Front Side Slat Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Slat Infrared Hemispherical Emissivity
  0.062498457906,                         !- Blind to Glass Distance {m}
  1,                                      !- Blind Top Opening Multiplier
  1,                                      !- Blind Bottom Opening Multiplier
  1,                                      !- Blind Left Side Opening Multiplier
  1,                                      !- Blind Right Side Opening Multiplier
  0,                                      !- Minimum Slat Angle {deg}
  180;                                    !- Maximum Slat Angle {deg}

WindowMaterial:Blind,
  IS_BLIND-Horizontal-0.025-0.018-89.1000008538-0.0624984579089, !- Name
  Horizontal,                             !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.018,                                  !- Slat Separation {m}
  0.00025,                                !- Slat Thickness {m}
  89.1000008538,                          !- Slat Angle {deg}
  0.1,                                    !- Slat Conductivity {W/m-K}
  0.2,                                    !- Slat Beam Solar Transmittance
  0.2,                                    !- Front Side Slat Beam Solar Reflectance
  0.2,                                    !- Back Side Slat Beam Solar Reflectance
  0.2,                                    !- Slat Diffuse Solar Transmittance
  0.2,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.2,                                    !- Back Side Slat Diffuse Solar Reflectance
  0.2,                                    !- Slat Beam Visible Transmittance
  0.2,                                    !- Front Side Slat Beam Visible Reflectance
  0.2,                                    !- Back Side Slat Beam Visible Reflectance
  0.2,                                    !- Slat Diffuse Visible Transmittance
  0.2,                                    !- Front Side Slat Diffuse Visible Reflectance
  0.2,                                    !- Back Side Slat Diffuse Visible Reflectance
  0,                                      !- Slat Infrared Hemispherical Transmittance
  0.9,                                    !- Front Side Slat Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Slat Infrared Hemispherical Emissivity
  0.0624984579089,                        !- Blind to Glass Distance {m}
  1,                                      !- Blind Top Opening Multiplier
  1,                                      !- Blind Bottom Opening Multiplier
  1,                                      !- Blind Left Side Opening Multiplier
  1,                                      !- Blind Right Side Opening Multiplier
  0,                                      !- Minimum Slat Angle {deg}
  180;                                    !- Maximum Slat Angle {deg}

WindowMaterial:Blind,
  IS_BLIND-Horizontal-0.025-0.018-89.1000012074-0.0624984579102, !- Name
  Horizontal,                             !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.018,                                  !- Slat Separation {m}
  0.00025,                                !- Slat Thickness {m}
  89.1000012074,                          !- Slat Angle {deg}
  0.1,                                    !- Slat Conductivity {W/m-K}
  0.2,                                    !- Slat Beam Solar Transmittance
  0.2,                                    !- Front Side Slat Beam Solar Reflectance
  0.2,                                    !- Back Side Slat Beam Solar Reflectance
  0.2,                                    !- Slat Diffuse Solar Transmittance
  0.2,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.2,                                    !- Back Side Slat Diffuse Solar Reflectance
  0.2,                                    !- Slat Beam Visible Transmittance
  0.2,                                    !- Front Side Slat Beam Visible Reflectance
  0.2,                                    !- Back Side Slat Beam Visible Reflectance
  0.2,                                    !- Slat Diffuse Visible Transmittance
  0.2,                                    !- Front Side Slat Diffuse Visible Reflectance
  0.2,                                    !- Back Side Slat Diffuse Visible Reflectance
  0,                                      !- Slat Infrared Hemispherical Transmittance
  0.9,                                    !- Front Side Slat Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Slat Infrared Hemispherical Emissivity
  0.0624984579102,                        !- Blind to Glass Distance {m}
  1,                                      !- Blind Top Opening Multiplier
  1,                                      !- Blind Bottom Opening Multiplier
  1,                                      !- Blind Left Side Opening Multiplier
  1,                                      !- Blind Right Side Opening Multiplier
  0,                                      !- Minimum Slat Angle {deg}
  180;                                    !- Maximum Slat Angle {deg}

WindowMaterial:Blind,
  IS_BLIND-Horizontal-0.025-0.018-89.1000014788-0.0624984579111, !- Name
  Horizontal,                             !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.018,                                  !- Slat Separation {m}
  0.00025,                                !- Slat Thickness {m}
  89.1000014788,                          !- Slat Angle {deg}
  0.1,                                    !- Slat Conductivity {W/m-K}
  0.2,                                    !- Slat Beam Solar Transmittance
  0.2,                                    !- Front Side Slat Beam Solar Reflectance
  0.2,                                    !- Back Side Slat Beam Solar Reflectance
  0.2,                                    !- Slat Diffuse Solar Transmittance
  0.2,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.2,                                    !- Back Side Slat Diffuse Solar Reflectance
  0.2,                                    !- Slat Beam Visible Transmittance
  0.2,                                    !- Front Side Slat Beam Visible Reflectance
  0.2,                                    !- Back Side Slat Beam Visible Reflectance
  0.2,                                    !- Slat Diffuse Visible Transmittance
  0.2,                                    !- Front Side Slat Diffuse Visible Reflectance
  0.2,                                    !- Back Side Slat Diffuse Visible Reflectance
  0,                                      !- Slat Infrared Hemispherical Transmittance
  0.9,                                    !- Front Side Slat Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Slat Infrared Hemispherical Emissivity
  0.0624984579111,                        !- Blind to Glass Distance {m}
  1,                                      !- Blind Top Opening Multiplier
  1,                                      !- Blind Bottom Opening Multiplier
  1,                                      !- Blind Left Side Opening Multiplier
  1,                                      !- Blind Right Side Opening Multiplier
  0,                                      !- Minimum Slat Angle {deg}
  180;                                    !- Maximum Slat Angle {deg}

WindowMaterial:SimpleGlazingSystem,
  ISw_DgCl_Alumin_140x95_3.95_.65_.63,    !- Name
  3.95,                                   !- U-Factor {W/m2-K}
  0.65,                                   !- Solar Heat Gain Coefficient
  0.63;                                   !- Visible Transmittance

WindowShadingControl,
  Shading Control 1,                      !- Name
  Apartment_1_Floor_0,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_0_Srf_3_glz_0_dc965895c40348d5987d, !- Fenestration Surface Name 1
  Apartment_1_Floor_0_Srf_4_glz_0_fe7c2e7f2dd143929f97, !- Fenestration Surface Name 2
  Apartment_1_Floor_0_Srf_5_glz_0_ec486d815efe481b90be, !- Fenestration Surface Name 3
  Apartment_1_Floor_0_Srf_2_glz_0_e9dd4fb0918b411ba983; !- Fenestration Surface Name 4

WindowShadingControl,
  Shading Control 10,                     !- Name
  Apartment_1_Floor_2,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000008538-0.0624984579089, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_2_Srf_2_glz_0_b20c0dda526d4601be7e, !- Fenestration Surface Name 1
  Apartment_1_Floor_2_Srf_4_glz_0_f84a38d4685d4bdcb37c; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 100,                    !- Name
  Apartment_2_Floor_12,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_12_Srf_4_glz_0_e213863a5fc84f09ae06; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 101,                    !- Name
  Apartment_2_Floor_13,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_13_Srf_4_glz_0_c97a6a639f39418989fc, !- Fenestration Surface Name 1
  Apartment_2_Floor_13_Srf_2_glz_0_3b0831a0d76c4cd8ad2a; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 102,                    !- Name
  Apartment_2_Floor_13,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_13_Srf_3_glz_0_44ba86484087493cb120, !- Fenestration Surface Name 1
  Apartment_2_Floor_13_Srf_5_glz_0_d11e5c44461a471089d0; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 103,                    !- Name
  Apartment_2_Floor_14,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_14_Srf_2_glz_0_355e53b68fdc4f2e99b1; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 104,                    !- Name
  Apartment_2_Floor_14,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_14_Srf_3_glz_0_5e0589b05a494c02a9b3; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 105,                    !- Name
  Apartment_2_Floor_14,                   !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_14_Srf_4_glz_0_14e6efefdec646f1adfa; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 106,                    !- Name
  Apartment_2_Floor_14,                   !- Zone Name
  4,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000012074-0.0624984579102, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_14_Srf_5_glz_0_68f3edbb2dd6471991c2; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 107,                    !- Name
  Apartment_2_Floor_15,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_15_Srf_3_glz_0_46d237df27cb46b393e5, !- Fenestration Surface Name 1
  Apartment_2_Floor_15_Srf_2_glz_0_9c12f0e658e34fd0bfec, !- Fenestration Surface Name 2
  Apartment_2_Floor_15_Srf_5_glz_0_b81509e9acd346a098e6; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 108,                    !- Name
  Apartment_2_Floor_15,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_15_Srf_4_glz_0_f99355e73a504521a2b8; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 109,                    !- Name
  Apartment_2_Floor_16,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_16_Srf_3_glz_0_f24fa089a6b0461880a7, !- Fenestration Surface Name 1
  Apartment_2_Floor_16_Srf_4_glz_0_1e33235732504d8db6c8, !- Fenestration Surface Name 2
  Apartment_2_Floor_16_Srf_2_glz_0_b20b08dd991942b68b8e; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 11,                     !- Name
  Apartment_1_Floor_2,                    !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_2_Srf_5_glz_0_9114b547ffe3490fb7c4, !- Fenestration Surface Name 1
  Apartment_1_Floor_2_Srf_3_glz_0_9cd192261542428f9a71; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 110,                    !- Name
  Apartment_2_Floor_16,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000008538-0.0624984579089, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_16_Srf_5_glz_0_d752d964b4db4b7a8673; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 111,                    !- Name
  Apartment_2_Floor_17,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_17_Srf_2_glz_0_43759768316648d585e4; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 112,                    !- Name
  Apartment_2_Floor_17,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_17_Srf_3_glz_0_98af2c7f83b3479b9e05; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 113,                    !- Name
  Apartment_2_Floor_17,                   !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000012074-0.0624984579102, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_17_Srf_4_glz_0_438916ba6ac2482583c8; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 114,                    !- Name
  Apartment_2_Floor_17,                   !- Zone Name
  4,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000008538-0.0624984579089, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_17_Srf_5_glz_0_344110025faa4999b86a; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 115,                    !- Name
  Apartment_2_Floor_18,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_18_Srf_4_glz_0_84700da9932e4937b585, !- Fenestration Surface Name 1
  Apartment_2_Floor_18_Srf_5_glz_0_bd30386baa1b4a048371, !- Fenestration Surface Name 2
  Apartment_2_Floor_18_Srf_3_glz_0_8959f11af3a74fbcbc2d, !- Fenestration Surface Name 3
  Apartment_2_Floor_18_Srf_2_glz_0_d90415a38d744e31958e; !- Fenestration Surface Name 4

WindowShadingControl,
  Shading Control 116,                    !- Name
  Apartment_2_Floor_19,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_19_Srf_2_glz_0_8840a0890c91476abd7e, !- Fenestration Surface Name 1
  Apartment_2_Floor_19_Srf_3_glz_0_f5712b4e62f24b60b47e; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 117,                    !- Name
  Apartment_2_Floor_19,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000012074-0.0624984579102, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_19_Srf_4_glz_0_bd63a2cdf9f04904bc49; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 118,                    !- Name
  Apartment_2_Floor_19,                   !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_19_Srf_5_glz_0_34e660bfaf6741eb92fd; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 119,                    !- Name
  Apartment_2_Floor_20,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_20_Srf_2_glz_0_98bdfa6857194cbe8bda; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 12,                     !- Name
  Apartment_1_Floor_3,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000012074-0.0624984579102, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_3_Srf_2_glz_0_f6aa68a1ea7a423698eb; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 120,                    !- Name
  Apartment_2_Floor_20,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_20_Srf_5_glz_0_2af5fcd25c78480cb2f2, !- Fenestration Surface Name 1
  Apartment_2_Floor_20_Srf_3_glz_0_e6f91d30d2784345b6e3; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 121,                    !- Name
  Apartment_2_Floor_20,                   !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1000012074-0.0624984579102, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_20_Srf_4_glz_0_541f27ca53414fccab2e; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 122,                    !- Name
  Apartment_2_Floor_21,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_21_Srf_2_glz_0_5c83042052b44aacae01, !- Fenestration Surface Name 1
  Apartment_2_Floor_21_Srf_3_glz_0_b0dc9441f8ce451fbb6f, !- Fenestration Surface Name 2
  Apartment_2_Floor_21_Srf_4_glz_0_f25aee8b78b64d71b48a; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 123,                    !- Name
  Apartment_2_Floor_21,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_21_Srf_5_glz_0_5f16fe09ca254c58b9d2; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 124,                    !- Name
  Apartment_2_Floor_22,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_22_Srf_2_glz_0_0062b61caf54459f8ba5, !- Fenestration Surface Name 1
  Apartment_2_Floor_22_Srf_3_glz_0_55932029563e432ca7ed, !- Fenestration Surface Name 2
  Apartment_2_Floor_22_Srf_5_glz_0_84d3c6e327db4d13b985; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 125,                    !- Name
  Apartment_2_Floor_22,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_22_Srf_4_glz_0_30d4a63daf23486cbcc7; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 126,                    !- Name
  Apartment_2_Floor_23,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999987926-0.0624984579019, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_23_Srf_2_glz_0_f33bf62452bc47d08cd9, !- Fenestration Surface Name 1
  Apartment_2_Floor_23_Srf_4_glz_0_faab96e137434bc5b4f5; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 127,                    !- Name
  Apartment_2_Floor_23,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_23_Srf_5_glz_0_7e888180ddb34e618721, !- Fenestration Surface Name 1
  Apartment_2_Floor_23_Srf_3_glz_0_086848929441431aaaff; !- Fenestration Surface Name 2

WindowShadingControl,
  Shading Control 128,                    !- Name
  Apartment_2_Floor_24,                   !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_24_Srf_5_glz_0_bc97646be4384f6d8f88, !- Fenestration Surface Name 1
  Apartment_2_Floor_24_Srf_2_glz_0_70676e7f0e10494e89f7, !- Fenestration Surface Name 2
  Apartment_2_Floor_24_Srf_3_glz_0_187f8fe8822e40a9b4e9; !- Fenestration Surface Name 3

WindowShadingControl,
  Shading Control 129,                    !- Name
  Apartment_2_Floor_24,                   !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.0999991462-0.0624984579031, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_2_Floor_24_Srf_4_glz_0_3bc24e0ce1404969a4aa; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 13,                     !- Name
  Apartment_1_Floor_3,                    !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfScheduleAllows,                     !- Shading Control Type
  IS_RES_BLINDS,                          !- Schedule Name
  ,                                       !- Setpoint {BasedOnField A5}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  IS_BLIND-Horizontal-0.025-0.018-89.1-0.062498457906, !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Apartment_1_Floor_3_Srf_3_glz_0_f00746f9b8fc487e9375; !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 130,                    !- Name
  Apartment_2_Floor_25,                   !- Zone Name
